# prob01 建模假设（assumption_v001）

- 归属：`microgrid_2025` / `prob01`；阶段：`assumption_definition`
- 同步动作：`act-0d7bdca3ddf144dd`（负责人：assumption-manager）
- 版本目录：`problems/microgrid_2025/prob01/versions/assumption_v001/`
- 输入依据：`request/problem.md`、`request/attachments/`（只读）、`data/`（只读）、
  `../../problem_understanding.md`、`../../global_symbols.yaml`、
  `shared/problem_understanding.md`、`shared/literature.md`、`shared/literature_pool.yaml`、
  `../../citations.yaml`
- 结构化记录：本目录 `version.yaml` 的 `assumptions` 列表（16 条）
- 规则依据：`wiki/assumptions-formulations.md`、`knowledge/assumptions.md`、`knowledge/evidence-policy.md`
- 不覆盖历史：v001 为当前 candidate；prob01 此前无假设版本，无 stale 结果。

---

## 1. 假设总览

| ID | 标题 | 类型 | 关键性 | 证据类型 | 绑定文献数 | 裁定歧义 |
|---|---|---|---|---|---|---|
| AS01 | 时间戳与时段的位置对齐 | 离散化约定 | high（非文献门禁项） | team_decision | 0（题面/模板事实） | A1 |
| AS02 | 附件 1 是独立代表性单日 | 边界条件 | medium | agent_inference | 0（数据事实） | A16 |
| AS03 | 目标为购电费最小、不计折旧 | 决策偏好 | **关键** | literature_fact | 4 | A11 相关 |
| AS04 | 功率平衡等式与供电不低于负载 | 机理 | **关键** | literature_fact | 4 | A5 |
| AS05 | 90% 效率作用位置（两侧） | 机理简化 | **关键** | literature_fact | 4 | A3 |
| AS06 | SOC 区间与充放电功率上限 | 边界条件 | **关键** | literature_fact | 3 | H2/H3/A12 |
| AS07 | 不显式强制同时充放电（保持 LP） | 机理简化 | **关键** | literature_fact | 2 | A5/A13 |
| AS08 | 显式弃光/盈余变量 `s_t` | 机理 | **关键** | literature_fact | 3 | A13 |
| AS09 | 时间离散与 kW→kWh 换算 | 数值近似 | **关键** | literature_fact | 2 | A12 |
| AS10 | 计划窗首末储电量闭合（日周期） | 边界条件 | **关键** | literature_fact | 3 | H6 |
| AS11 | 0:00 储电量取 6000 kWh | 边界条件 | high（非文献门禁项） | team_decision | 0（题面硬参数） | A15 |
| AS12 | 模型族为单日确定性 LP | 数值近似 | **关键** | literature_fact | 4 | — |
| AS13 | 表 1/表 2 的汇总与填报口径 | 报告口径 | medium | team_decision | 0（模板事实） | A10/A11 |
| AS14 | 不计静置损耗与自放电 | 机理简化 | low | common_sense | 0 | A4 |
| AS15 | 外网购电无上限、余电不上网 | 边界条件 | medium | project_assumption | 0 | A14/A13 |
| AS16 | 单日确定性口径、不做随机优化 | 边界条件 | medium | project_assumption | 1 | A8 前置 |

> 「关键性」列中标注 **关键** 的 9 条（AS03–AS10、AS12）满足
> `config/research.yaml` 的 `key_assumption_requires_verified_reference`：均为模型结构、
> 可行域或主要结论的决定项，且各自绑定 ≥1 条 `verified=true & status=used` 文献。
> AS01/AS11 直接由题面与附件事实确定（respectively 模板标签、附录 1 参数），其效力来自
> 题面硬约束而非文献，故 `key: false` 并在正文标明依据，避免用文献冒充题面裁定。

---

## 2. 逐条假设

### AS01 时间戳与时段的位置对齐（A1，criticality=high）

- **精确陈述**：附件 1/2/4 的 144 个数据点与 `resultN.xlsx` 的 144 个时间段**按位置一一对应**；
  附件时间戳是**所属 10 分钟区间的左端点**。位置 `i` 的数据点时间戳为 `tau_i = 10i` 分钟
  （`tau_1 = 0:10`，…，`tau_144 = 0:00+1 = 24:00`），代表区间 `[tau_i, tau_i + 10min)`。
  prob01 的计划窗因此是 `0:10 → 24:10`（144 个等长时段）；`result1.xlsx`『计划购电量』
  第 `i` 行填区间 `i` 的购电量；表 1 的「10:00-10:10」取位置 `i = 60`（附件时间戳 10:00）。
- **依据（题面/数据事实，非文献）**：
  1. 题面附录 2：「表中的 0:00+1 表示第二天凌晨 0:00，即当天 24:00」。
  2. `result1.xlsx` 模板实测：『计划购电量』恰 144 行，标签为 `0:10-0:20` … `23:50-0:00+1`、
     `0:00+1-0:10+1`；**含末行 `0:00+1-0:10+1`、不含 `0:00-0:10` 行**。
  3. 本动作独立探针 `evidence/probe_a1_alignment.py`：逐行比对 144 行，
     「模板行左端点 ≠ 附件时间戳」的条数 = **0**（`evidence/probe_a1_alignment_out.txt`）。
- **为何唯一自洽**：若把附件时间戳当区间**右端点**，则模板首行 `0:10-0:20` 应对应附件 0:20 点、
  末行 `0:00+1-0:10+1` 需一个不存在的 24:10 点，且模板缺少 `0:00-0:10` 行 →
  要么外推、要么整体错位一格标签。左端点口径能同时满足模板行数、末行标签与表 1 的
  时段名称，是唯一无需外推的读法。
- **适用边界**：prob01 全部输入；同时对 prob02–prob04 的同类对齐生效。
- **预期偏差方向**：若改用右端点口径，表 1「10:00-10:10」会改用附件 10:10 行
  （i=61：电价 0.9919、负载 5897.4793、光伏 6599.3808），整表数值系统性错位一格。
- **可观测验证**：sanity L1 核对 result1 行数与标签；L3 抽查表 1 六个时段能与附件对应行对账。
- **关系**：决定 AS10（首末状态定义）与 AS13（表 2 聚合相位）。
- **状态**：accepted（作为本次接受版本的一部分）。

### AS02 附件 1 是独立代表性单日（A16）

- **精确陈述**：附件 1 的电价/负载/光伏是独立代表性单日，不等于附件 2 中任何一天；prob01 只用附件 1。
- **依据**：`problem_understanding.md` A16 的探针核验（负载最接近 2025-04-07、光伏最接近 2025-03-20，均不相等）。
- **适用边界**：prob01；prob02–prob04 改用附件 2/3/4。
- **偏差方向**：误当作某真实日会把「单日代表性」问题与「逐日」问题混同，影响后续一致性口径。
- **验证**：对账输入指纹（`data/附件1.xlsx` md5 `dbe06f92517431228efcc26e3e796ef9`）。
- **状态**：accepted。

### AS03 目标为全天计划购电费最小、不计电池折旧

- **精确陈述**：`min Σ_{t=1..144} p_t · b_t · Δt`；不引入循环寿命/折旧成本项。
- **依据**：`ref-lee-2020-purchase-cost-lp`、`ref-olivieri-2020-residential-bess` 支持购电/运行费用最小可直接线性建模；
  `ref-zhang-2015-dayahead-degradation`、`ref-rawa-2023-mg-stochastic` 为反向证据（日前调度常含折旧），
  故本项必须写成显式 `project_assumption`。
- **适用边界**：prob01；prob02–prob04 沿用并追加紧急/调整费用项。
- **偏差方向**：省略折旧 → 充放电频次偏多、购电费偏低（真实全寿命成本更高）。
- **验证**：robustness 中加入单位循环成本情景，观察充放电次数与费用变化方向。
- **状态**：accepted，`key: true`，`reference_ids` 见 `version.yaml`。

### AS04 功率平衡等式与「供电不低于负载」口径（A5）

- **精确陈述**：`b_t + PV_t·Δt + q_dis_t = L_t·Δt + c_t + s_t`，`s_t ≥ 0`，`0 ≤ s_t ≤ PV_t·Δt`；
  由此实际供给 `= b_t + q_dis_t + (PV_t·Δt − s_t) = L_t·Δt + c_t ≥ L_t·Δt`，
  即题面「微网提供的电能不可低于小区负载」自动成立且充电不与负载竞争。
- **依据**：`ref-moradi-2018-standalone`、`ref-csee-2023-mg-ems-review`（供需平衡为 EMS 基本约束）；
  `ref-heydari-2016-lpsp`（可靠性可显式约束）；`ref-zeinalzadeh-2017-loadshed-curtail`（两个方向的不平衡建模）。
- **适用边界**：prob01（无紧急购电）；prob02 起平衡式左侧追加 `q_em`。
- **偏差方向**：若采用「净供给 ≥ 负载」弱口径，充电电量会被计入供给，人为放松可行性并可能制造账面套利，费用被低估。
- **验证**：sanity L1 逐时段平衡残差（含 `s_t`）≤ 1e-6；L4 检查供给 ≥ 负载。
- **状态**：accepted，`key: true`。

### AS05 90% 效率作用位置（A3）

- **精确陈述**：`E_t = E_{t-1} + η_ch·c_t − q_dis_t/η_dis`，`η_ch = η_dis = 0.9`（往返 81%），单位 kWh。
- **依据**：附录 1 只给「充放电效率为 90%」；`ref-vykhodtsev-2022-bess-review`（BESS 效率/SOC 建模综述）、
  `ref-huang-2022-dynamic-efficiency` 与 `ref-arima-2024-rte-profile`（常效率是简化、往返效率随 SOC/退化变化）、
  `ref-jamroen-2023-soc-sizing`（SOC 管理的经济性作用）。
- **适用边界**：prob01–prob04；效率扰动留待 robustness。
- **偏差方向**：若题面本意为「往返效率 90%」，本假设低估可用能量、抬高购电费；若只应作用于单侧，轨迹与费用偏差方向相反。
- **验证**：量纲（三项均 kWh）；极限 `η→1` 退化为无损储能；robustness 扰动 `η ∈ {0.85,0.9,0.95}`。
- **状态**：accepted，`key: true`。

### AS06 SOC 运行区间与充放电功率上限

- **精确陈述**：`1200 ≤ E_t ≤ 10800`；`0 ≤ c_t ≤ 5000·Δt ≈ 833.33 kWh`；`0 ≤ q_dis_t ≤ 833.33 kWh`；
  `E_cap_max = 12000` 仅登记为设备最大容量。
- **依据**：附录 1 题面硬参数；`ref-shen-2026-peak-valley`（功率限值 + SOC + 充放电状态 + 日能量平衡）、
  `ref-alguhi-2025-bess-operation`（24h MILP 动态）、`ref-valibeygi-2020-battery-dispatch-soc`（SOC 显式状态变量）。
- **偏差方向**：若把功率上限当电量上限（漏乘 Δt），可行域放大 6 倍，结果不可信。
- **验证**：sanity L2/L3 检查 `E_t` 区间与 `c_t`/`q_dis_t` 上界；量纲 kW×h→kWh。
- **状态**：accepted，`key: true`。

### AS07 不显式强制同时充放电互补（保持 LP）

- **精确陈述**：不引入二元变量强制 `c_t·q_dis_t = 0`；依赖 `η_ch·η_dis = 0.81 < 1` 且 `p_t > 0` 时
  「同时充放被少充少放严格支配」，并**在 sanity 中显式检查**残差 `Σ_t c_t·q_dis_t` 与同时充放时段数。
- **依据**：`ref-wang-2024-complementarity`（互补约束的精确松弛）、`ref-nazir-2023-realizable-dispatch`
  （不引入二元约束也能保证物理可实现的条件）。
- **偏差方向**：若最优解出现同时充放电且未发现，SOC 轨迹与效率损失被低估。
- **验证**：sanity L1 统计同充放时段数与残差；必要时加二元变量重解对比目标值（见 D6）。
- **状态**：accepted，`key: true`。

### AS08 显式弃光/盈余变量 `s_t`（A13）

- **精确陈述**：引入 `s_t ≥ 0`（kWh），`0 ≤ s_t ≤ PV_t·Δt`，目标系数为 0（不上网、不惩罚）。
  附件 1 光伏峰值 7612.32 kW > 负载峰值 5958.97 kW，部分时段必然激活。
- **依据**：`ref-grimaldi-2025-arbitrage-curtail`、`ref-qing-2025-pv-curtailment`、`ref-zeinalzadeh-2017-loadshed-curtail`。
- **偏差方向**：不设 `s_t` 只写不等式 → 余额不闭合或隐性售电（费用低估）；给正收益 → 引入题面未给的售电收入。
- **验证**：sanity L1 检查含 `s_t` 的平衡残差与上下界；统计弃光总量与时段数。
- **状态**：accepted，`key: true`。

### AS09 时间离散与 kW→kWh 换算（A12）

- **精确陈述**：`Δt = 1/6 h`；功率 × Δt → 电量；`c_t`、`q_dis_t`、`b_t` 均以 kWh 表示。
- **依据**：附件 1 为 10 分钟粒度；`ref-lin-2024-tou-industrial`、`ref-wongwut-2017-tou-prosumer`（逐时段运行优化）。
- **偏差方向**：单位错配会使电量与费用系统性偏离 6 倍（硬错误）。
- **验证**：sanity L3 量纲检查；对账全天净负荷电量 55541.97 kWh 的下界参考。
- **状态**：accepted，`key: true`。

### AS10 计划窗首末储电量闭合（日周期，H6）

- **精确陈述**：以计划窗首时段之前的状态为 `E_0`（模板首行起点）、末时段之后的状态为 `E_144`
  （模板末行终点），加入 `E_0 = E_144`。在 AS01 左端点口径下计划窗恰为 24h，
  该约束**等价于**题面「储能设备在 0:00 和 24:00 的储电量相同」。
- **依据**：题面问题 1；`ref-shen-2026-peak-valley`（日能量平衡）、`ref-alguhi-2025-bess-operation`、
  `ref-valibeygi-2020-battery-dispatch-soc`。
- **偏差方向**：缺周期约束时模型会放空/充满储能套利，表 2 末值失真且次日不可持续。
- **验证**：sanity L1 检查 `|E_144 − E_0| ≤ 1e-6`；表 2 的 0:00/24:00 须相等。
- **状态**：accepted，`key: true`。

### AS11 0:00 储电量取 6000 kWh（A15，criticality=high）

- **精确陈述**：`E_0 = E_init = 6000 kWh`，并把 prob01 视作该周期代表日；由 AS10 得 `E_144 = 6000 kWh`。
- **依据（题面硬参数）**：附录 1「2025 年 1 月 1 日 0:00 的电量为 6000 kWh」；问题 1 未另给初值，
  取题面唯一可用初值是最小假设。
- **偏差方向**：周期约束下最优费用对初值水平不敏感（仅改变套利深度），但表 2 的 0:00/24:00 数值会变。
- **验证**：表 2 的 0:00 与 24:00 均报 6000 kWh；robustness 可扫描初值。
- **状态**：accepted。

### AS12 模型族为单日确定性 LP

- **精确陈述**：144 时段确定性 LP，连续变量 `b_t, c_t, q_dis_t, s_t, E_t`；默认走纯 LP，
  仅当 AS07 验证失败才升级 MILP。
- **依据**：`ref-csee-2023-mg-ems-review`、`ref-carpinelli-2013-dayahead-ilp`、`ref-ignat-2019-cost-dayahead`、
  `ref-alamir-2025-dayahead-multimg`。
- **偏差方向**：若实际需要随机/鲁棒优化，确定性 LP 的结果偏乐观。
- **验证**：求解器状态 optimal；必要时与 MILP 版本对比目标值。
- **状态**：accepted，`key: true`。

### AS13 表 1/表 2 的汇总与填报口径（A10/A11）

- **精确陈述**：
  - 表 1「全天购电量」`= Σ_t b_t`；「全天购电费」`= Σ_t p_t·b_t·Δt = C_plan`
    （prob01 无紧急/调整费用项，A11 的两义在本问不可区分）。
  - 表 2 的 6 个 4 小时块**按模板行位置聚合**：第 `b` 块 = 计划购电量第 `24(b−1)+1 … 24b` 行
    （`b = 1..6`）；充电量 `= Σ c_t`、放电量 `= Σ q_dis_t` **分别列示、不冲抵**；
    「0:00 储电量」`= E_0`、「24:00 储电量」`= E_144`。
- **依据**：`result1.xlsx` 模板实测（144 行 + 6 个 4 小时行 + 0:00/24:00 两格）；题面表 1/表 2 结构。
- **偏差方向**：充放电冲抵后只报净量会与「充电量/放电量」两列语义不符；按严格时钟 0:00-4:00
  切分则与 AS01 的 10 分钟相位冲突（见 D8）。
- **验证**：sanity L1 核对 144 行与 6 块行索引映射；表 1/表 2 与 xlsx 内容一致。
- **状态**：accepted。

### AS14 不计静置损耗与自放电（A4，common_sense）

- **精确陈述**：静置时 `E` 不变；不引入自放电参数。
- **依据**：附录 1 无自放电项；引入需无法标定的额外参数。
- **偏差方向**：真实自放电使实际储电量略低，费用被轻微低估（量级小）。
- **验证**：robustness 可加 0.01%/h 自放电情景。
- **状态**：accepted（common_sense，允许无论文）。

### AS15 外网购电无上限、余电不上网（A14/部分 A13）

- **精确陈述**：`b_t ≥ 0` 无上界；不建模上网/售电收益，光伏盈余只能被储能吸收或以 `s_t` 弃掉。
- **依据**：题面只给电价、未给联络线容量；题面未提售电渠道。
- **偏差方向**：若存在隐含容量，最优解会出现不可执行的购电尖峰；若允许售电，费用被高估。
- **验证**：检查最优 `b_t` 是否出现不合理极端尖峰；sanity L4 供给可靠性。
- **状态**：accepted。

### AS16 单日确定性口径、不做随机优化

- **精确陈述**：问题 1 的输入被视作确定的预测值，不引入误差分布或鲁棒集。
- **依据**：题面把光伏表述为「预测数据」并直接要求计划；`ref-rawa-2023-mg-stochastic`（确定性运行 vs 随机调度谱系）。
- **偏差方向**：预测偏差会使实际供给不足，prob01 费用低估。
- **验证**：题面既定，不做反驳实验；不确定性留待 prob03/04。
- **状态**：accepted。

---

## 3. 一致性检查（假设之间 / 与题面 / 与前问）

1. **与题面硬约束**：H1 供电可靠性 → AS04；H2 容量区间 → AS06；H3 功率上限 → AS06+AS09；
   H4 效率 90% → AS05；H5 初值 6000 → AS11；H6 首末相同 → AS10；H7 非负 → AS04/AS06/AS08/AS15；
   H9 交付格式 → AS01/AS13。**无冲突**。
2. **假设之间**：AS05（效率）与 AS07（不强制互补）联立才能论证 LP 最优解自然满足
   `c_t·q_dis_t = 0`；若 AS05 改为「仅单侧」或「往返 90%」，AS07 的支配性论证仍成立（只要往返 <1），
   故两条相互兼容。AS04 的等式平衡与 AS08 的 `s_t` 必须同时存在才能闭合；缺一会退化（见 D3/D4）。
   AS10 与 AS11 联立固定 `E_0 = E_144 = 6000`。**无冲突**。
3. **与前问结论**：prob01 为首个小问，无前问结论依赖；本问结论（功率平衡形式、储能动态、
   费用目标、时间离散与单位口径）将由 `prob02/03/04` 引用，已在 `version.yaml` 的
   `relations` 字段标注。
4. **不应隐藏的简化**（必须显式声明）：常效率 90%（AS05）、不计折旧（AS03）、
   不计同时充放（AS07）、无自放电（AS14）、无购电上限/无售电（AS15）、单日确定性（AS16）。
   以上均是文献提示的简化而非事实，偏差方向已逐条给出，并留待 robustness 量化。
5. **可证伪性**：AS01 可用模板逐行对账证伪（已做，0 错位）；AS04/AS08 可用平衡残差证伪；
   AS06/AS10 可用区间与端点差证伪；AS07 可用同充放时段数证伪。无「不可证伪/范围无限」条目。

---

## 4. 关键假设的文献绑定与门禁自查

- 9 条关键假设（AS03–AS10、AS12）各自绑定 ≥1 条 `verified=true & status=used` 来源，全部落在
  `shared/literature_pool.yaml` 的 25 条池内；引用 ID 与 `citations.yaml` 一致，未使用 D 级
  同题衍生论文，未把 Knowledge 条目或 LLM 记忆冒充题面文献。
- 本动作自查结果（等价于 `automm.research.check_key_assumptions`）：
  `key assumptions without verified+used ref = []`，`unknown refs = set()`。
- 文献强度纪律：全部来源未逐篇读正文，仅用于**框架级主张**（问题形式、约束组成、方法族、简化边界）；
  任何公式级/定量级引用须在 `mathematical_formulation` 阶段取得全文后使用（沿用
  `shared/literature.md` §7 的风险提示）。
- 题面/数据事实（AS01/AS02/AS11/AS13）**不由文献裁定**，已在 `basis` 中注明题面或模板出处；
  这 4 条标为 `key: false`，避免用文献冒充题面裁定，同时以 `criticality` 标明其实际影响。

---

## 5. 移交 `mathematical_formulation` 的固定口径

### 5.1 变量与符号

沿用 `../../global_symbols.yaml`，prob01 使用单日符号（省略 `d`）：
`b_t`（计划购电量，kWh）、`c_t`（充电量，kWh）、`q_dis_t`（放电量，kWh）、`s_t`（弃光，kWh）、
`E_t`（时段末储电量，kWh，`E_0`/`E_144` 为计划窗首/末状态）；参数 `p_t, L_t, PV_t`（附件 1）、
`Δt = 1/6`、`η_ch = η_dis = 0.9`、`E_min = 1200`、`E_max = 10800`、`P_ch_max = P_dis_max = 5000`、
`E_init = 6000`。符号不得重定义。

### 5.2 模型骨架（由本假设直接确定）

```
min   Σ_{t=1..144} p_t · b_t · Δt
s.t.  b_t + PV_t·Δt + q_dis_t = L_t·Δt + c_t + s_t         (AS04, AS08)
      0 ≤ c_t ≤ 5000·Δt ,  0 ≤ q_dis_t ≤ 5000·Δt             (AS06, AS09)
      0 ≤ s_t ≤ PV_t·Δt                                      (AS08)
      E_t = E_{t-1} + 0.9·c_t − q_dis_t/0.9                  (AS05)
      1200 ≤ E_t ≤ 10800                                     (AS06)
      E_0 = 6000 ,  E_144 = E_0                              (AS10, AS11)
      b_t ≥ 0                                                (AS15)
```

### 5.3 对齐与填报的落地表（AS01/AS13）

| 表 1 时段 | result1 行号（= 位置 i） | 附件 1 第 i 行时间戳 | 参考电价/负载/光伏（附件 1） |
|---|---|---|---|
| 10:00-10:10 | 60 | 10:00 | 0.9977 / 5902.2196 / 6409.5941 |
| 12:00-12:10 | 72 | 12:00 | 0.4432 / 5519.4607 / 7601.0433 |
| 14:00-14:10 | 84 | 14:00 | 0.9754 / 5692.2983 / 6412.5085 |
| 16:00-16:10 | 96 | 16:00 | 0.8055 / 5673.4767 / 3303.8878 |
| 18:00-18:10 | 108 | 18:00 | 1.2313 / 4208.5688 / 386.6731 |
| 20:00-20:10 | 120 | 20:00 | 1.3482 / 4268.6702 / 0 |

表 2 的 4 小时块与行索引：块 1 = 行 1–24，块 2 = 25–48，块 3 = 49–72，块 4 = 73–96，
块 5 = 97–120，块 6 = 121–144；0:00/24:00 储电量分别取 `E_0`/`E_144`。

### 5.4 仍未决、需按 D 节裁定或在后续阶段闭合的事项

- A2（prob02 起的结果日期范围与跨日衔接）**不在本问裁定**，但 prob01 的 `E_0 = 6000` 口径会
  影响 A2 的备选空间；建议 prob02 启始前单独裁定并登记新版本。
- A6（附件 3 降尺度）、A7（问题 3 结算）、A8（问题 4 电价可观测性）、A9（附加预报时刻分析）
  属 prob03/04，本问不裁定。
- 表 2 的 0:00/24:00 是「计划窗首/末状态」还是「严格时钟量」的口径由 D8 与 A1 共同决定。

---

## 6. 量级参考（供 sanity L1/L3 使用）

- 附件 1 日负载电量 = **111024.81 kWh**；日光伏电量 = **55482.84 kWh**；净负荷电量 = **55541.97 kWh**。
- 附件 1 电价 ∈ [0.3713, 1.3952] 元/kWh；光伏预测 ∈ [0, 7612.32] kW（144 点中 89 点非零）；
  负载 ∈ [3309.39, 5958.97] kW。
- 全天购电量参考区间：下界约「净负荷 = 55541.97 kWh」（储能仅做日内平移、往返有损，
  实际购电量应 ≥ 净负荷），费用量级在 10^4 元；若结果偏离一个数量级即为硬错误。
- 储能可用能量：`E_max − E_min = 9600 kWh`；单时段充/放上限 833.33 kWh；
  以 90% 效率往返一次可用能量约为 `0.9 × 0.9 = 81%`。

---

## 7. 证据与只读探针

- `runtime/actions/act-0d7bdca3ddf144dd/evidence/probe_a1_alignment.py`：A1 独立复核探针（只读 `data/`、`request/`）。
- `runtime/actions/act-0d7bdca3ddf144dd/evidence/probe_a1_alignment_out.txt`：探针输出
  （144 行位置对应 0 错位；模板含 `0:00+1-0:10+1`、不含 `0:00-0:10`；表 1 六个时段的索引与数值；日总量）。
- 复用既有证据：`.tmp/probe_out*.txt`（题目理解阶段的 8 组探针）与
  `runtime/actions/act-70ed2cb7c38141fb/`（文献池构建证据）。
- 未修改任何原始数据；`data/` 与 `request/` 只读。

---

## 待团队选定的决策点

### D1 附件时间戳与 result 模板时段的 10 分钟对齐口径（A1）
- 备选 A：位置一一对应，附件时间戳=区间**左端点**，计划窗 0:10→24:10，表 1 的 10:00-10:10 取位置 i=60（附件 10:00 行）；影响：模板 144 行可逐行填满、标签字面正确，表 2 的 0:00/24:00 按计划窗首/末状态报告；优点：唯一无需外推、与模板与表 1 名称同时自洽，已由探针 0 错位验证；缺点：计划窗相对时钟整体前移 10 分钟，需在论文中显式说明一次。
- 备选 B：附件时间戳=区间**右端点**（严格时钟日 0:00→24:00，行 j 代表区间 [s_{j−1}, s_j)）；影响：表 1 的 10:00-10:10 改用附件 10:10 行（i=61，电价 0.9919、负载 5897.4793、光伏 6599.3808），模板末行 `0:00+1-0:10+1` 需外推或整体错位一格；优点：储能 0:00/24:00 与时钟严格一致，物理直觉直白；缺点：与 result1 模板的 144 行标签无法完全对齐（模板无 0:00-0:10 行、却含 24:00-24:10 行），需额外外推规则，且表 1 数值与题面标签错位。
- 备选 C：位置一一对应但强制把计划窗解释为时钟日 0:00→24:00（忽略 10 分钟相位，行 i 当作区间 i，仅把模板标签视为「印错」）；影响：表 1 取值与备选 A 相同，但计划窗首末与附件时间戳对不上；优点：表面兼顾模板行数与时钟日；缺点：留下未解释的标签矛盾，sanity 与论文对账时无法自证。
- 推荐：**A**，理由：它是唯一同时满足「模板 144 行标签字面正确」「无数据外推」「表 1 时段名与取值位置一致」的读法，且有本动作 0 错位探针支撑；B/C 均引入额外假设或不可自证矛盾。

### D2 90% 充放电效率在状态转移中的作用位置（A3）
- 备选 A：两侧各 90%（`E_t = E_{t-1} + 0.9·c_t − q_dis_t/0.9`，往返 81%）；影响：储能损失最大、购电费最高、充放电更克制；优点：工程上最常见读法，极限 η→1 与量纲检验干净，最保守（不会低估成本）；缺点：若题面本意是往返 90%，会低估储能价值约 10% 能量。
- 备选 B：仅单侧 90%（充电或放电之一）；影响：往返 90%，购电费居中，SOC 轨迹与 A 有明显差异；优点：与「往返效率 90%」的常见标称一致；缺点：题面未说哪一侧，单侧选择带任意性，且两侧不对称会削弱模型对称性与可解释性。
- 备选 C：往返效率整体 90%（等效单侧 √0.9≈0.9487 或往返折算）；影响：可用能量最多、购电费最低；优点：直接对应「效率 90%」的口语含义；缺点：需要打破 `η_ch/η_dis` 的对称符号体系，且与附录 1 对「充放电效率」逐项表述不符。
- 推荐：**A**，理由：附录 1 用「充放电效率」并列表述，两侧各 90% 是对该措辞的最小解释；且 A 给出最保守（费用最高）的结果，若真实为 B/C，结论方向（峰谷套利有效、费用下降）不变，属可接受偏差；效率不确定性按 AS05 留待 robustness 扰动。

### D3 功率平衡与「供电不低于负载」的可行域口径（A5）
- 备选 A：`b_t + PV_t·Δt + q_dis_t = L_t·Δt + c_t + s_t`，供给不足方向不设变量、盈余用 `s_t` 弃掉（充电不与负载竞争）；影响：可行域最贴合「微网提供的电能不可低于负载」的直读，充电只能来自富余；优点：隐含保证供给 ≥ 负载，弃光有明确去向，平衡闭合可残差检验；缺点：需要 `s_t` 变量（与 D4 绑定）。
- 备选 B：弱口径 `b_t + PV_t·Δt + q_dis_t − c_t ≥ L_t·Δt`；影响：把充电量从供给中扣除的口径反转，可行域放大；优点：少一个变量、形式更短；缺点：允许「用负载供电的名义给储能充电」，物理含义模糊，且可能被求解器利用制造账面套利，费用系统性低估。
- 备选 C：禁止购电用于充电（`c_t` 只来自光伏盈余，`b_t + q_dis_t = max(0, L_t + c_t − PV_t·Δt)`）；影响：储能退化为仅消纳光伏，峰谷套利消失、购电费显著上升；优点：物理上最保守；缺点：与题面「在电价较低时段为储能充电」的明确动机直接冲突。
- 推荐：**A**，理由：唯一同时满足题面供电可靠性表述、保留题面明示的「低价充电」机制、并保持平衡式可闭合检验的口径；B 会系统性低估费用，C 违背题面动机。

### D4 光伏盈余/弃光的建模方式（A13）
- 备选 A：显式 `s_t ≥ 0`，`0 ≤ s_t ≤ PV_t·Δt`，目标系数 0（不上网、无收益）；影响：平衡恒等式闭合，弃光量可统计；优点：语义明确、可解释、便于 sanity 残差检查与表 2/论文叙述；缺点：多 144 个变量（对 LP 规模无实质影响）。
- 备选 B：不设变量，仅用不等式 `b_t + PV_t + q_dis_t ≥ L_t + c_t` 表达盈余自然溢出；影响：平衡不闭合，无法统计弃光；优点：变量最少；缺点：无法回答「盈余去哪了」，可能出现隐性售电/余额不闭合，sanity 只能查不等式方向。
- 备选 C：设 `s_t` 并加极小正惩罚（如 `ε·s_t`）；影响：数值上避免退化解、鼓励消纳；优点：有时能改善求解器行为；缺点：引入题面未给的正则化参数、改变最优目标值口径，且 ε 需标定，违反「不隐藏假设」。
- 推荐：**A**，理由：题面未给售电渠道，`s_t` 系数 0 是最小假设；B 无法闭合对账，C 引入无依据参数；附件 1 光伏峰值 7612.32 kW > 负载峰值 5958.97 kW，`s_t` 在部分时段必然非零，显式建模可直接回答盈余去向。

### D5 prob01 的 0:00 储电量与日周期约束（A15/H6）
- 备选 A：`E_0 = 6000 kWh`（附录 1 的 2025-01-01 0:00 值）且 `E_144 = E_0`；影响：端点状态完全固定，表 2 的 0:00/24:00 均为 6000 kWh；优点：直接采用题面唯一可用初值，最小假设，与题面「0:00 与 24:00 相同」一致；缺点：把 prob01 绑定为 2025-01-01（若团队认为问题 1 是「任意代表日」则为附加假设）。
- 备选 B：只要求 `E_0 = E_144`，`E_0` 自由（把 6000 仅视为与 prob01 无关的 1 月 1 日初值）；影响：端点状态由优化决定，可能出现更深的套利与更低费用；优点：不引入「该日=1 月 1 日」的额外解释；缺点：表 2 的 0:00/24:00 变成决策输出而非题面给定值，与附录 1 提供初值的用意相悖，且 prob02 跨日衔接将失去锚点。
- 备选 C：`E_0 = 6000` 且额外要求 `E_0 = E_144 = 6000` 同时按严格时钟 0:00/24:00 报告（配合 D1 备选 B）；影响：需要外推末段数据；优点：时钟语义最严格；缺点：依赖 D1 备选 B 的缺陷，实际不可闭合。
- 推荐：**A**，理由：附录 1 给出 6000 kWh 正是为问题 1 提供日初值；周期约束下最优费用对该水平不敏感，A 的额外解释成本最低且为 prob02 的跨日/重置口径保留锚点。

### D6 同时充放电的处理与模型族（LP 还是 MILP）
- 备选 A：纯 LP + 事后验证（不加强制互补的二元变量，sanity 检查 `Σ_t c_t·q_dis_t` 与同充放时段数）；影响：变量全连续、规模小、求解快；优点：`η<1` 与 `p>0` 下同时充放被严格支配，LP 最优解通常自然满足互补，且文献支持「先求再验」；缺点：依赖支配性论证，若出现退化最优解需人工复核。
- 备选 B：MILP（为每时段加二元变量 `z_t` 与 big-M 约束强制互补）；影响：变量 +144 个二元、求解时间上升；优点：可行域严格、无需事后论证；缺点：引入 big-M 参数（题面未给）与整数规划开销，且 sanity 显示的支配性使 MILP 多数情况下不必要。
- 备选 C：参数化精确松弛（沿用 `ref-wang-2024-complementarity` 的松弛条件，视残差决定是否收紧）；影响：介于 A/B 之间；优点：兼顾精确性与规模；缺点：实现复杂度最高，对当前 144 时段小规模 LP 属过度设计。
- 推荐：**A**，理由：问题规模（144 时段、5 类连续变量）远低于需要整数化的门槛，文献明确支持不显式加互补约束的实现路径；若 sanity 残差非零再转 B（保留升级路径，不在本阶段预先整数化）。

### D7 目标函数是否纳入电池折旧/退化成本
- 备选 A：目标仅取购电费（`min Σ p_t·b_t·Δt`），折旧省略写成显式 `project_assumption`；影响：充放电次数偏多、购电费偏低；优点：与题面「尽可能节省购电费用」一致，附录 1 无折旧参数、无法标定，最小假设；缺点：低估全寿命成本，结果偏乐观。
- 备选 B：目标加入折旧成本项（如每 kWh 吞吐成本或循环成本）；影响：充放电更克制、购电费上升；优点：更贴近真实运营；缺点：题面与附录 1 均未给折旧系数与循环寿命，系数只能凭空设定，会把未经证据支持的参数写进主目标，违反假设纪律。
- 备选 C：主目标用 A，同时在 robustness 中做含吞吐成本的情景对比；影响：主结果与 A 相同，另给敏感性；优点：兼顾题面口径与真实成本提示；缺点：需在 robustness 阶段额外计算（非 prob01 主链）。
- 推荐：**A（并以 C 作为 robustness 情景）**，理由：题面目标明确为购电费用，折旧无任何可标定参数；把折旧影响放到 robustness 量化方向，既守住证据纪律又不丢真实成本提示。

### D8 表 2 的 4 小时时段与 0:00/24:00 储电量的聚合口径（A10/A11）
- 备选 A：按模板行**位置**聚合（块 1 = 行 1–24，…，块 6 = 行 121–144），0:00/24:00 取计划窗首/末状态 `E_0/E_144`；影响：与 result1 的 144 行一一对应、可精确加总，表 2 与表 1 同源；优点：无需重采样、不丢失任何时段、与 AS01 左端点口径一致；缺点：块边界名义上相对时钟前移 10 分钟，需在论文中说明。
- 备选 B：按严格时钟 0:00-4:00、4:00-8:00 … 20:00-24:00 切分；影响：与 10 分钟数据相位冲突（附件最小时间戳为 0:10），需插值/重采样；优点：与题面表 2 的行名完全一致；缺点：引入题面未给的插值规则并可能丢失首/末 10 分钟，与 AS01 不自洽。
- 备选 C：同时给出 A 与 B 两套数值并在论文中说明差异；影响：交付信息更全但冗余；优点：对两种评审口径都安全；缺点：两套数可能不一致，增加解释负担与出错面。
- 推荐：**A**，理由：位置聚合是唯一与 result1 结构精确对应、且不需引入插值假设的口径；B 的重采样与 AS01 直接冲突，C 的冗余会削弱「唯一结论」的清晰度；若团队倾向严格时钟，须同时切换 D1 备选 B 并承担其外推缺陷。

---

## 团队裁定（2026-09-10，作为 `assumption_v002` 的输入）

> **效力**：本节优先于以上所有「推荐」项。`assumption_v002` 必须按本节口径重做；凡与本节冲突的数值、公式或结论一律不得沿用。
> 上面各 D 项的「推荐」行**原样保留、不作修改**，以保留完整审计轨迹。

### 1. 对 D1–D8 的裁定

| 决策点 | v001 推荐 | 团队裁定 |
|---|---|---|
| D1 时间戳与模板时段对齐 | A：位置一一对应 + 左端点 | **采纳 A** |
| D2 90% 效率作用位置 | A：两侧各 90%（往返 81%） | **采纳 A** |
| D3 功率平衡与供电口径 | A：等式平衡、充电不与负载竞争 | **采纳 A** |
| D4 弃光/盈余建模 | A：显式 `s_t ≥ 0`、目标系数 0 | **采纳 A** |
| D5 prob01 的 0:00 储电量 | A：`E_0 = E_144 = 6000` | **采纳 A** |
| D6 模型族 | A：纯 LP + 事后互补性验证 | **采纳 A** |
| D7 折旧成本 | A：主目标不含折旧；C 在 robustness 做情景 | **采纳 A，并以 C 作为 robustness 情景** |
| D8 表 2 聚合口径 | A：按模板行位置每 24 行一块 | **采纳 A** |

D1–D8 的备选定义、利弊分析与适用边界沿用上文，不再重复。

### 2. D9 目标函数与费用的量纲口径（团队新增，硬错误修正）

- **事实**：AS09 与 §5.1 均定义 `b_t`（计划购电量）以 **kWh** 计；AS04 的功率平衡式也按 kWh 使用 `b_t`。
- **问题**：因此 `p_t · b_t` 的单位已经是**元**。v001 在第 82 行（AS03）、第 184 行（AS13）、第 269 行（§5.2 模型骨架）、第 365 行（D7 备选 A）中出现的 `· Δt` 是多余因子，量纲为元·小时；照此实现会使**全天购电费偏小 6 倍**，并与 §6 自述的「费用量级在 10⁴ 元」自相矛盾。AS09 正文恰好把此类错误定性为「硬错误」。
- **裁定**：
  1. `b_t`、`c_t`、`q_dis_t`、`s_t` 一律以 **kWh** 计（不含时间因子）；功率量 `L_t`、`PV_t` 以 kW 计，乘 `Δt` 转换为 kWh。
  2. 目标函数为 `min Σ_{t=1..144} p_t · b_t`。
  3. 表 1「全天购电量」= `Σ_t b_t`；「全天购电费」= `Σ_t p_t · b_t`。
  4. 全文（含 §5.2 模型骨架，以及 prob02–prob04 的同口径沿用）**不得再出现 `p_t · b_t · Δt` 形式**。
  5. 影响面：最优调度不变（`Δt` 为正常数，缩放目标不改变 argmin），但所有**费用数值**必须按上式重算；sanity L3 需按此量纲做检查。

### 3. 对 AS03 证据类型的裁定

- v001 表格与 `version.yaml` 标 AS03 为 `literature_fact`，但同一条记录的 `basis` 字段写着「故本项必须写成显式 `project_assumption`」，D7 备选 A 亦同。`knowledge/evidence-policy.md` 明确四类证据「不能互相伪装」。
- **裁定**：AS03 拆为两条：
  - `AS03a` 目标口径为「全天计划购电费最小」——依据题面「尽可能节省微网的购电费用」，证据类型 `team_decision`；
  - `AS03b` 不纳入电池折旧/退化成本项——显式 `project_assumption`，偏差方向（低估全寿命成本）与 robustness 验证方式照旧。
- 两条均保留 `key: true` 与原有文献绑定（文献只支撑「购电费最小可线性建模」这一形式，不支撑「折旧可省略」）。

### 4. 对 AS09 证据类型的裁定

- v001 标 AS09 为 `literature_fact`，但其真正依据是「附件 1 为 10 分钟粒度、144 点」这一**数据事实**，文献自述仅作「口径旁证」。
- **裁定**：AS09 证据类型改为 `agent_inference`（由数据粒度推出的离散化口径），文献 `ref-lin-2024-tou-industrial`、`ref-wongwut-2017-tou-prosumer` 保留为旁证引用，不再作为其证据类型依据。
- 附带说明：`key_assumption_requires_verified_reference` 对「单位/离散约定」这类条目会诱导过度声称，后续版本按实际证据强度如实标注，不因门禁而抬高证据类型。

### 5. 其他修正

- AS13 的 `bias_if_invalid` 中「（见 D1/D7）」系笔误，应为 **D1/D8**（D8 为表 2 聚合口径）。
- AS11 标 `criticality=high` 且 `key: false`（效力来自题面硬参数而非文献）—— 该处理**正确，维持不变**。

### 6. 给 `assumption_v002` 的硬性要求

1. 在版本开头新增「与上一版本的差异」一节，逐条列出 D1–D8 采纳情况、D9 量纲修正、AS03 拆分与 AS09 改标，并说明影响面。
2. 不得沿用 v001 中含 `· Δt` 的目标函数与费用公式。
3. 不得修改 `assumption_v001/` 下的任何文件。
4. 关键假设的文献绑定纪律不变；本裁定不豁免任何文献门禁。
