**prob01（问题 1）计划购电策略**——小问总结，供论文正文与整题摘要使用。

- 版本依据：`assumption_v003`（accepted，含团队裁定 D1–D11 与勘误 E1–E3）+ `formulation_v001`（accepted）
- 主结果来源：隔离 task `1300a936c4d95653f9d1`，输出目录 `results/prob01_v003_f001_run002/`
- 结论登记：`prob01-concl-001`（version 2）；交付文件：`result1.xlsx`
- 验收状态：L1–L4 与 L6 均为 `PASS_WITH_WARNING`

### 1 问题描述与建模口径

问题 1 要求在电价、小区负载逐日相同且已知单日光伏预测的前提下，于每天 0:00 制定当天计划购电策略：微网提供的电能不得低于小区负载，储能设备 0:00 与 24:00 储电量相同，目标为全天购电费最小。

本问采用的建模口径逐条对应假设编号：

| 口径 | 取值 | 依据 |
|---|---|---|
| 时间离散与对齐 | $\Delta t = 1/6$ h，144 个时段；附件时间戳为区间**左端点**，计划窗 0:10→24:10 | AS01 / AS09（团队裁定 D1） |
| 功率平衡 | 等式 $b_t + PV_t\Delta t + q_t = L_t\Delta t + c_t + s_t$，$0 \le s_t \le PV_t\Delta t$ 为弃光量 | AS04 / AS08（D3 / D4） |
| 储能动态 | $E_t = E_{t-1} + \eta c_t - q_t/\eta$，$\eta = 0.9$（充放两侧，往返 0.81） | AS05（D2） |
| 容量与功率 | $1200 \le E_t \le 10800$ kWh；$c_t \le 833.33$ kWh；$q_t \le 750.00$ kWh | AS06（D10 取两侧更严者） |
| 日周期 | $E_0 = E_{144} = 6000$ kWh | AS10 / AS11（D5） |
| 目标口径 | $\min \sum_t p_t b_t$（元，**不乘** $\Delta t$） | AS03a（D9） |
| 模型族 | 单日确定性 LP（不引入互补二元变量） | AS07 / AS12（D6） |

「微网提供的电能不可低于小区负载」在等式平衡下自动成立：实际供给 $b_t + q_t + (PV_t\Delta t - s_t) = L_t\Delta t + c_t \ge L_t\Delta t$，即充电不挤占负载。该形式化与文献一致：微网并网储能系统的 24 小时成本最小 MILP 普遍显式包含 SOC 约束与充放电动态 [@ref-alguhi-2025-bess-operation]；分时电价下"低价充电、高价放电"的套利是光伏-储能经济优化的核心机制 [@ref-lin-2024-tou-industrial]；储能逐时段成本最小调度属成熟的标准优化问题族 [@ref-olivieri-2020-residential-bess]。目标函数按题面仅计购电费、不纳入电池折旧，属显式项目假设——日前微网调度文献常把折旧成本纳入目标，故该取舍必须显式声明而非默认事实 [@ref-zhang-2015-dayahead-degradation]。恒效率 0.9 为附录 1 给定的题面硬参数，文献仅说明效率随 SOC 与退化变化、恒效率属工程简化 [@ref-vykhodtsev-2022-bess-review]。

### 2 数学模型

完整推导见 `formulation_v001` §3.1–§3.10（§3.8 给出完整模型）。决策变量 $b_t, c_t, q_t, s_t$（kWh，不带时间因子）与状态量 $E_t$（时段末储电量，kWh）：

$$
\min \sum_{t=1}^{144} p_t\, b_t
$$

$$
\begin{aligned}
\text{s.t.}\quad & b_t + PV_t\Delta t + q_t = L_t\Delta t + c_t + s_t, & 0 \le s_t \le PV_t\Delta t \\
& E_t = E_{t-1} + \eta c_t - q_t/\eta, & \eta = 0.9 \\
& 1200 \le E_t \le 10800, & 0 \le c_t \le 5000\Delta t = 833.33 \\
& 0 \le q_t \le 5000\Delta t\,\eta = 750.00, & E_0 = E_{144} = 6000 \\
& b_t \ge 0 &
\end{aligned}
$$

模型规模：720 个变量、288 条等式、720 个变量界，$A_{eq}$ 非零元 1151、目标非零元 144（`formulation_v001` §3.8，sanity 阶段独立实测一致）。

**为什么不需要二元变量**（§3.10 互补性引理）：$\eta^2 = 0.81 < 1$ 且 $p_t > 0$，同一时段同时充放电被"少充少放"严格支配，故 LP 松弛无损；该结论由本问的 MILP 对照实测确认（见 §6）。求解采用 HiGHS 直接求解纯 LP（`scipy.optimize.linprog(method="highs")`），规模很小，无需分解或启发式（§5.3）。

### 3 主结果

**最优全天购电费 $C^* = 35126.948589$ 元**，全天购电量 59482.698998 kWh（全天净负荷 55541.972433 kWh，差额为储能循环损耗）；HiGHS 状态 0（Optimal），364 次迭代，等式残差 $\le 4.5\times10^{-13}$，界越界 0。

**表 1　指定时段购电量与全天合计**

| 时间段 | 购电量 (kWh) |
|---|---|
| 10:00-10:10 | 0.00 |
| 12:00-12:10 | 486.4029 |
| 14:00-14:10 | 0.00 |
| 16:00-16:10 | 394.9315 |
| 18:00-18:10 | 636.9826 |
| 20:00-20:10 | 0.00 |
| 全天购电量 (kWh) | 59482.698998 |
| 全天购电费 (元) | 35126.948589 |

**表 2　储能充放电量与计划窗端点储电量**

| 时间段（4 小时块） | 充电量 (kWh) | 放电量 (kWh) |
|---|---|---|
| 0:00-4:00 | 4500.00 | 0.00 |
| 4:00-8:00 | 833.33 | 6365.84 |
| 8:00-12:00 | 4787.96 | 1703.00 |
| 12:00-16:00 | 5286.04 | 91.10 |
| 16:00-20:00 | 0.00 | 5780.13 |
| 20:00-24:00 | 5333.33 | 2859.87 |
| 0:00 储电量 (kWh) | 6000.00 | — |
| 24:00 储电量 (kWh) | 6000.00 | — |

表 2 的时段标签按结果模板行位置给出；在 AS01 左端点口径下，模板标称的"0:00-4:00"对应物理区间 0:10–4:10（计划窗整体前移 10 分钟，属模板固有相位），论文与图注需显式说明一次。6 个时段充放电量分别列示、不冲抵（AS13）。

**策略形态**：充电集中在凌晨低价时段，放电集中在午间与晚间高价时段；充电时段电价均值 0.6425 元/kWh、放电时段均值 1.0845 元/kWh，$\mathrm{corr}(\text{电价},\text{充电}) = -0.446$、$\mathrm{corr}(\text{电价},\text{放电}) = +0.592$；最便宜的 20% 电价时段承担 55.4% 的充电量，最贵的 20% 时段承担 63.7% 的放电量。最优解无同时充放电时段（$\sum_t c_t q_t = 0$），日周期精确闭合（$E_{144} = E_0 = 6000$ kWh），弃光量 $\sum_t s_t = 0$（光伏盈余全部被储能吸收）。

相关图件：`prob01_fig_netload_arbitrage_d9700035cd`（净负荷与电价分位、套利窗口）、`prob01_fig_dispatch_profile_e1b9b885da`（最优计划购电量与充放电安排）、`prob01_fig_soc_trajectory_8b40330c06`（储电量轨迹与日周期闭合）、`prob01_fig_cost_bounds_5a1a905c2f`（费用量级与解析界检验）。

### 4 结果验证

L1–L4 与 L6 验收均为 `PASS_WITH_WARNING`：

- **L1 追踪链**：产物齐备；附件 1 的 md5 `dbe06f92517431228efcc26e3e796ef9` 与 `run_manifest.json` 登记一致（原始数据未被修改）；三份代码 sha256 与实现登记逐字一致；
- **L2 独立回代**（只读回代、不重解）：68 项断言全部通过——功率平衡残差 0、SOC 动态残差 0、等式残差 $4.5\times10^{-13}$、界越界 0、$E \in [1200, 10800]$、$E_{144} = E_0$、$c_{\max} = 833.333$、$q_{\max} = 715.653 \le 750$、$\sum_t c_t q_t = 0$、同时充放电时段数 0；
- **L3 与公式一致性**：目标确为 $\min\sum_t p_t b_t$（不带 $\Delta t$；独立复算 35126.948589 元，被否变体 $\sum_t p_t b_t \Delta t = 5854.49$ 元约为其 $1/6$，差异显著）；矩阵规模与 §3.8 逐项一致；表 1 六个时段同时通过"附件时间戳=区间左端点"与"模板标签=完整区间"双标签校验，取值分别等于序列第 60/72/84/96/108/120 项；表 2 六块与序列块和一致且充放电分别列示不冲抵；写出的 `result1.xlsx` 与序列逐点一致（144 行购电量 $\max|\Delta| = 0$，6 块充放电量 $|\Delta| \le 10^{-6}$，端点 6000/6000）；
- **L4 常识门禁**：费用 35126.95 元落在解析区间 $[20622.73, 48052.05]$ 元内且量级为 $10^4$ 元；全天购电量不低于净负荷 55541.97 kWh（差额为储能循环损耗）；套利方向合理；关键假设的文献门禁 `passed = true`；
- **L6 鲁棒性后复核**：`PASS_WITH_WARNING`。

### 5 鲁棒性分析

预注册方案与 948 个情景（947 可行，`stability_grade = 稳定`，判据 S1–S6 全部通过）见 `robustness/plan.md` 与 `robustness/report.md`：

- **效率 $\eta$ 是主导因子**：$\eta = 0.8$ 时费用 38247.91 元（$+8.88\%$），$\eta = 0.95$ 时 33767.03 元（$-3.87\%$），$\eta = 1.0$ 时 32377.09 元（$-7.83\%$），弹性约 $-0.70 \sim -0.80$；
- **初值 $E_0$ 影响可忽略**：$E_0 \in [3000, 9000]$ kWh 时费用相对变化不超过 $0.07\%$（日周期闭合使初值只影响日内可调度裕度）；
- 输入噪声与情景扰动下结论方向不变，未出现结论翻转。

### 6 模型对比（消融与模型族对照）

依据团队裁定「ablation 多模型对比设计与预注册判据」（`assumption_v003/assumptions.md` §团队裁定 A1–A5）执行 12 个对照，预注册判据 C1–C7 在看结果前固定并全部通过（`ablations/plan.md`、`ablations/report.md`）：

| 对照 | 变动 | $C$（元） | $\Delta C / C^*$ | 变量 / 等式 | 求解时间 (s) |
|---|---|---|---|---|---|
| A（基准） | accepted 完整 LP | 35126.948589 | 0.000% | 720 / 288 | 0.0112 |
| B | 加 144 个互补二元变量（MILP） | 35126.948589 | **0.000%** | 864 / 576 | 0.0483 |
| C（h = 400） | SOC 离散化 DP | 37616.52 | **+7.087%** | 25 网格点 | 0.0095 |
| C（h = 200） | SOC 离散化 DP | 36203.04 | **+3.063%** | 49 网格点 | 0.0153 |
| C（h = 100） | SOC 离散化 DP | 35688.92 | **+1.600%** | 97 网格点 | 0.0387 |
| C（h = 50） | SOC 离散化 DP | 35404.67 | **+0.791%** | 193 网格点 | 0.3308 |
| D | 去掉日周期约束 $E_0 = E_{144}$ | 32909.865256 | **−6.312%** | 720 / 288 | 0.0096 |
| E | 删除弃光变量 $s_t$ | 35126.948589 | **0.000%** | 576 / 288 | 0.0081 |
| F（仅充电计效） | 效率作用位置 | 33416.53 | −4.869% | 720 / 288 | $\approx 0.01$ |
| F（仅放电计效） | 效率作用位置 | 34168.61 | −2.728% | 720 / 288 | $\approx 0.01$ |
| F（往返整体计效） | 效率作用位置 | 33801.50 | −3.773% | 720 / 288 | $\approx 0.01$ |

三点结论：

1. **核心结论不依赖模型族**：MILP（显式互补二元）与 LP 目标值完全相同（`mip_gap = 0.0`，1 节点），说明 AS07 的 LP 松弛无损，无需付出 144 个二元变量与约 4.3 倍耗时的代价；SOC 离散化 DP 的四档粒度目标值恒不低于 $C^*$ 且随粒度加密单调收敛（h = 50 时 +0.791%，在预注册阈值 1% 以内），差异纯属离散化代价而非模型结构差异；
2. **日周期约束的经济价值为 2217.083333 元（$C^*$ 的 6.312%）**：去掉 $E_0 = E_{144}$ 后最优解在末时段放空至下界 1200 kWh，等价于把日初存量电能当日变现；**弃光变量本日贡献为 0**（$\sum_t s_t = 0$，其上界 $PV_t\Delta t$ 在最优解处不紧），但变量必须保留以在光伏盈余超出储能吸收能力时闭合功率平衡；
3. **口径敏感性**：accepted 的"两侧效率 0.9"是四种口径中最保守者，其余口径会低估费用 958.34–1710.42 元（$-2.728\% \sim -4.869\%$）。

图件：`prob01_fig_model_cost_comparison_4c21fa4ed1`（12 个对照的费用对比）、`prob01_fig_dp_granularity_bias_32d09e54b4`（DP 粒度-偏差曲线）、`prob01_fig_ablation_waterfall_3ff46a5abd`（结构项经济贡献瀑布图）。

### 7 结论

1. 问题 1 的最优计划购电策略对应全天购电费 $C^* = 35126.948589$ 元、全天购电量 59482.698998 kWh，策略呈"低价充电、高价放电"的典型 TOU 套利形态，全日无弃光、无同时充放电，日周期精确闭合；
2. 表 1、表 2 与交付文件 `result1.xlsx` 三者逐项一致，可直接作为论文表格与结果文件；
3. 模型族对照证明结论稳健：MILP 同解、DP 收敛至同一最优值附近（偏差 $\le 0.8\%$），本问无需引入二元变量或启发式；
4. 结论对效率参数最敏感（$\eta$ 由 0.9 降至 0.8 时费用 $+8.88\%$），对初值几乎不敏感；
5. 供后续小问承接的口径：单日功率平衡形式、储能状态转移与容量/功率约束、日购电费用目标结构（登记于 `dependency_graph.yaml` 的 `propagates` 字段）。

### 8 局限与技术债披露

- 文献池 25 条中 21 条仅 Crossref 元数据级、4 条为开放摘要，本问引用只支撑框架级/机制级主张，公式级或定量级引用须取得全文后使用；
- AS06「5000 kW 作用侧」为团队裁定（D10），现有文献池无一条涉及该约定，论文不得包装为文献支持；
- 弃光变量"本日贡献为 0"仅对附件 1 单日成立，不得外推至 prob02–prob04；
- LP 最优面可能不唯一（$E$ 的上下界两端均活跃），验收以约束残差、结构恒等式、目标值与表 1/表 2 为准，不比对逐点解唯一性；
- 团队裁定 D10 的取交集会收紧后续小问的放电上限，prob02 起须按其实际负载与光伏重算费用影响；
- 三处登记欠账（符号表 `q_dis` 域值、`q_spill` 的 `first_question`、AS08 措辞）待跨小问审查阶段回写。
