# prob01 鲁棒性与敏感性实验报告

- 归属：`microgrid_2025` / `prob01`；阶段：`robustness`（`config/workflow.yaml: mandatory_stages`，不得跳过）
- 同步动作：`act-60783d13f784427a`（负责人：robustness-analyst）
- 对象（只读）：accepted `assumption_v003` + `formulation_v001`（含团队裁定 D9/D10/D11 与团队勘误 E1–E3）
- 计算 task：`238db2418a6b1aed432b` / attempt 1 / `succeeded`（exit 0，supervised，CPU）
- 结果目录：`problems/microgrid_2025/prob01/versions/assumption_v003/robustness/results/prob01_v003_robust_run001/`（**未被覆盖**）
- 预注册方案：`plan.md`（K1–K3、S1–S6、扰动矩阵、样本量与失败处理在看结果前冻结）
- 任务登记：`task_submission.md`
- 规则依据：`agents/robustness-analyst.md`、`skills/robustness-study/SKILL.md`、`knowledge/robustness-ablation.md`、`PROJECT.md`

---

## 0. 结论摘要

**稳定性分级：稳定（`stability_grade = "稳定"`，`criteria_failed = []`）。**

预注册的 6 条判据（8 个判定项）全部通过：948 个情景中 947 个可行（唯一不可行的 `buycap_3000`
属**结构族**，按预注册不计入 S1/S4）；核心族可行率 100%（934/934）；参数 OAT 最大相对变化 +8.885%；
联合 σ=20% 噪声区间半宽（区间法）11.513%、均值偏移 6.529%；核心族 100% 保持「有储能优于无储能」；
敏感性符号与弹性全部符合预期；4 种求解器设置目标值完全一致。

三条被检验的核心结论**均未被推翻**：

- **K1 成立**：`C* = 35,126.948589 元`、`Σb = 59,482.698998 kWh`、`Σs = 0`，与 accepted `run002`
  逐位一致（6 项相对差全为 `0.0`，基线复现闸门通过）。LP 最优面非唯一，但**目标值唯一且可复现**。
- **K2 成立**：相对「无储能、按净负荷购电」上界 `48,052.046591 元` 降低 **26.898%**；核心族
  **934/934** 个情景均满足 `C_opt < C_nostorage`（最小套利比 0.204032），方向从未反转。
- **K3 成立（附边界）**：常效率、不计折旧、无自放电、无购电上限、效率作用位置、D10 功率作用侧
  等显式简化/口径选择在测试范围内**均不反转套利方向**，但会带来可量化的费用偏移：
  η 主导（±8.9%），效率作用位置 −4.9%~0%，自放电最大 +3.2%，折旧在 0.5 元/kWh 时 +33.7%
  （但仍低于无储能上界），购电功率上限低于 4000 kW 时原计划**不可行**（3000 kW），
  引入售电渠道后会出现**非物理的售电套利**（见 §8.6）。

---

## 1. 实验执行与追踪链

| 项 | 值 |
|---|---|
| task_id / attempt | `238db2418a6b1aed432b` / 1 |
| 状态 | `succeeded`（returncode 0，wall clock 15.326 s，device=CPU，`gpu_required=false`） |
| 样本数 | `cases_total = 948`（`raw_samples.jsonl` 948 行，与 `solver_status.json`、`run_manifest.json` 一致） |
| seed | `20260910`（固定样本序） |
| 输入指纹 | `input_md5 = dbe06f92517431228efcc26e3e796ef9`（`data/附件1.xlsx`，与 AS02 登记一致） |
| 基线参照 | `results/prob01_v003_f001_run002/solution.json` sha256 `b083ac3b…9c7010`（**未被本次实验修改**） |
| accepted 代码 | `prob01_model.py` `55e30e5e…e58575`、`prob01_io.py` `f1c3ec7d…e20b2f0a` |
| robustness 代码 | `code/robustness_prob01.py` sha256 `e8dd8f15…8bf33ea6` |

本动作（`act-60783d13f784427a`）是**被中断动作 `act-edd4595657bb4bea` 的恢复续作**：后者已落盘
`plan.md`、`task_submission.md`、`code/`、task 与探针证据，但其响应 JSON 因**字符串内未转义的双引号**
（char 5404）解析失败，被记为 `failure_class=agent_transport`。本动作**复用**全部已落盘产物，
**未重复提交 task、未覆盖任何结果目录**，只补齐「读结果 → 写报告 → 收尾」三步。

独立只读复核（本动作 `evidence/`，全部为静态/轻量分析，未重跑优化）：

- `verify_traceability.py` / `_out.txt`：输入 md5、run002 参照 sha256、accepted 代码 sha256、
  robustness 代码 sha256 **全部 OK**（总判定 PASS）。
- `summarize_robustness_results.py` / `_out.txt`：完整性、数值健康度、分族统计、噪声分档、OAT、
  结构族、S1–S6 复述。
- `probe_identity_residuals.py` / `_out.txt`：把三类「看似越界」的样本逐一归因。
- `probe_sell_surplus_bound.py` / `_out.txt`：由附件 1 独立计算逐时段物理盈余上限。

---

## 2. 适用性决定（复述 `plan.md` §0，结论不变）

| 扰动类别 | 是否适用 | 判定 |
|---|---|---|
| 参数扰动（η、E_init、P_max、SOC 窗口） | **适用** | 参数进入状态转移与可行域，已量化 |
| 数据扰动 / 预测噪声（电价、负载、光伏） | **适用** | AS16 声明输入为确定性预测值，噪声即预测误差传播 |
| 求解器鲁棒性 | **适用** | 唯一性不成立，故只比对**目标值与约束残差** |
| 结构化情景（折旧、自放电、购电上限、售电、效率作用位置、D10 口径） | **适用** | 显式简化/口径选择，偏差方向已知、数值未量化 |
| 初值 / 随机初始化 | **不适用（部分）** | 确定性 LP 无随机初始化、无 seed 依赖；`E_init` 作为结构参数扰动已覆盖 |
| 元启发式 / Sobol / Morris 全局敏感性 | **不适用** | 解析 LP 有精确最优；题面未给误差分布与概率模型，无独立输入假设证据 |

结论：本问 robustness **适用且已执行**，不存在整阶段跳过的理由。

---

## 3. 基线复现闸门（强制前置）

| 指标 | 本实验 | accepted `run002` | 相对差 | 通过 |
|---|---|---|---|---|
| 目标 `C*`（元） | 35126.948589 | 35126.948589 | 0.0 | ✅ |
| 全天购电量 `Σb`（kWh） | 59482.698998 | 59482.698998 | 0.0 | ✅ |
| 充电量 `Σc`（kWh） | 20740.666132 | 20740.666132 | 0.0 | ✅ |
| 放电量 `Σq`（kWh） | 16799.939567 | 16799.939567 | 0.0 | ✅ |
| 弃光 `Σs`（kWh） | 0.0 | 0.0 | 0.0 | ✅ |
| 最大单侧功率（kW） | 5000.0 | 5000.0 | 0.0 | ✅ |

基线解特征：`E ∈ [1200.0000, 10800.0000]`、`E_144 = 6000`、等效循环 1.75、同时充放时段数 0、
套利收益 12,925.098 元（比率 0.268981）。量级 10⁴ 元，与 D9 口径的可行区间 [20623, 48052] 一致。

---

## 4. 数值健康度（全部 948 样本）

- **无 NaN/Inf**：`raw_samples.jsonl` 中 `NaN`/`Infinity` 出现 0 次。
- **失败样本保留**：唯一的不可行样本 `buycap_3000`（`status=2`、`feasible=false`、`checks_failed=["no_solution"]`、
  `objective_yuan=null`）**留在原始样本中并计入 `buy_cap` 可行率分母**（0.75），未删除、未进均值。
- **硬检查（915 个口径完全不变样本）**：`max equality_residual = 3.638e-12`、
  `max bound_violation = 1.819e-12`、`max |I1| = 1.091e-11`、`max |I2| = 1.683e-11`、
  `E ∈ [1200.000000, 10800.000000]`、`max 单侧功率 = 5000.0000 kW`、同时充放时段数 0、
  `|E_144 − E_0| ≤ 1e-6`、`checks_failed` 并集为空。
- **三类「看似异常」的量已逐条归因**（`evidence/probe_identity_residuals_out.txt`）：
  1. `self_discharge` 族的 `I1/I2` 残差（最大 1.373e3）**不是数值失败**：该情景有意把状态转移改为
     `E_t = (1−ρΔt)E_{t−1} + ηc_t − q_t/η`，accepted 恒等式自然出现差值，且
     `|I1|/(ρΔt)` = 824,021 / 895,715 / 941,122 kWh，与「144 时段储电量之和」量级完全吻合
     （均值 5,722 / 6,220 / 6,536 kWh）；这三条已与核心族分离统计。
  2. `emin_600` 的 `E_min = 600`、`pmax_6000` 的单侧功率 6000 kW 均落在**该族自己的**界内
     （全部 947 个可行样本用各自族的界检查均通过）。
  3. `d10_yi`（乙口径，被否）**并网点充电侧**功率 5,555.5556 kW（= 5000/η，由 `c_cap = 5000·Δt/η_ch`
     = 925.926 kWh 决定）——**独立复现了被否口径违反题面 5000 kW 上限 11.1% 的事实**；该族**电池侧
     充放两向恒 ≤ 5000 kW**（`η_ch·c/Δt ≤ 5000` 且 `q/(η_dis·Δt) ≤ 5000`），并网点放电侧也 ≤ 4500 kW，
     故越限**只出现在并网点充电侧**（详见 §8.1 澄清块与 §9 D-R9）。

---

## 5. 稳定性判据 S1–S6 判定（判据在跑数前冻结，未事后修改）

| 判据 | 实现值 | 预注册阈值 | 通过 |
|---|---|---|---|
| S1 核心族可行率 | 1.000（934/934） | ≥ 0.95 | ✅ |
| S1 参数族可行率 | 1.000（34/34） | ≥ 0.99 | ✅ |
| S2 OAT 最大 `|ΔC|/C*` | 0.088848（η=0.80 → +8.885%） | ≤ 0.25 | ✅ |
| S3 联合 σ=20% 区间半宽 | 0.115132（区间法，见 D-R1） | ≤ 0.20 | ✅ |
| S3 联合 σ=20% 均值偏移 | 0.065288 | ≤ 0.10 | ✅ |
| S4 排序稳定（核心族 `C_opt < C_nostorage`） | True（934/934，最小套利比 0.204032） | 100% | ✅ |
| S5 敏感性符号与弹性 | True | 三条同时成立 | ✅ |
| S6 求解器一致性（4 设置目标值相对差） | 0.0 | ≤ 1e-6 | ✅ |

**分级**：满足 S1–S6 ⇒ **稳定**（`knowledge/robustness-ablation.md` §结果分级）。

S5 明细：`∂C/∂η ≤ 0`（弹性 −0.7997 ~ −0.6969，η 越高费用越低）；
`∂C/∂P_max ≤ 0`（−0.0336 / −0.0062）；`|弹性(E_init)| ≤ 1.5`（≤ 0.00136，`E_init` 几乎无影响）。

---

## 6. 参数敏感性（OAT）

| 参数 | 网格 | `C*`（元） | `ΔC/C*` | 弹性 |
|---|---|---|---|---|
| `η`（两侧） | 0.80 / 0.85 / **0.90** / 0.95 / 1.00 | 38247.91 / 36605.95 / **35126.95** / 33767.03 / 32377.09 | +8.885% / +4.210% / 0 / −3.871% / −7.828% | −0.80 ~ −0.70 |
| `E_init` | 3000 / 4500 / **6000** / 7500 / 9000 | 35150.82 / 35135.67 / **35126.95** / 35121.47 / 35119.37 | +0.068% / +0.025% / 0 / −0.016% / −0.022% | −0.0014 ~ −0.0004 |
| `P_max` | 4000 / **5000** / 6000 | 35363.27 / **35126.95** / 35083.29 | +0.673% / 0 / −0.124% | −0.0336 / −0.0062 |
| `E_min` | 600 / **1200** / 2400 | 34731.33 / **35126.95** / 36036.44 | −1.126% / 0 / +2.589% | +0.0225 / +0.0259 |
| `E_max` | 9600 / **10800** | 36031.37 / **35126.95** | +2.575% / 0 | −0.2317 |

**解读**：`η` 是唯一一等敏感参数（±11% 扰动 → 费用 ±8~9%），且方向单调、符合物理直觉；
`E_min/E_max` 各约 ±1.1~2.6% 量级；`P_max` 与 `E_init` 影响 ≤ 0.7%，说明 accepted 解的**额定功率与初值都不是紧约束**
（与 formulation 记录的「LP 最优面非唯一、E 上下界两端可能活跃」一致：目标值稳定而轨迹可多样）。
`η = 1.0`（无损失极限）给出下界 32,377.09 元，`η = 0.80` 给出上界 38,247.91 元，
即**效率口径完全覆盖了参数族的最大费用区间**。

图：`figures/robustness_tornado.png`、`figures/robustness_response_curves.png`、`figures/robustness_spider.png`。

---

## 7. 预测噪声传播（900 次乘性扰动，seed 20260910）

| 噪声源 | σ | n | 均值 `ΔC/C*` | 2.5 分位 | 97.5 分位 | 半宽 | `max|ΔC|/C*` |
|---|---|---|---|---|---|---|---|
| 联合（价+载+光） | 5% | 100 | −0.792% | −3.447% | +1.190% | 2.318% | 5.329% |
| 联合 | 10% | 100 | −2.527% | −7.276% | +2.101% | 4.689% | 8.120% |
| 联合 | **20%** | 100 | **−6.529%** | **−15.412%** | **+3.924%** | **9.668%** | **17.574%** |
| 仅负载 | 10% / 20% | 100 / 100 | +0.162% / +0.127% | −3.935% / −7.199% | +4.263% / +8.442% | 4.099% / 7.820% | 4.824% / 11.019% |
| 仅电价 | 10% / 20% | 100 / 100 | −2.557% / −9.156% | −4.829% / −13.495% | −0.554% / −4.663% | 2.137% / 4.416% | 6.479% / 13.759% |
| 仅光伏 | 10% / 20% | 100 / 100 | +0.083% / +0.359% | −1.860% / −5.152% | +2.281% / +4.917% | 2.070% / 5.035% | 3.992% / 5.832% |

- **可行性**：900 个噪声样本 100% 求解成功，无界违反、无同时充放。
- **主导不确定性来源是电价**：σ=20% 时仅电价即给出 −13.5%~−4.7% 的费用区间，量级与联合扰动相当；
  负载次之（±7~8%）；光伏最弱（±5%）。
- **联合噪声的均值偏移为负（−6.53%）且随 σ 单调增大**，这是**期望意义上可解释的**：目标值
  `C*(p)` 是价格的凹函数（优化器可在低价情景中多充、高价情景中少购），均值不变的乘性价格扰动
  会使 `E[C*] ≤ C*(E[p])`。因此该负偏移**不能读作「预测误差会省钱」**，只说明诊断分布下的
  期望效应方向；论文引用时必须同时给出区间与均值。
- S3 判定（区间法半宽 11.513% ≤ 20%、均值偏移 6.529% ≤ 10%）通过。

图：`figures/robustness_noise_ecdf.png`。

---

## 8. 结构化情景发现（离散情景，按预注册**不计入 S1/S4**）

### 8.1 D10 功率作用侧（甲/乙/丙）

| 口径 | `c` 上限 | `q` 上限 | `C`（元） | `ΔC/C*` | 最大单侧功率 |
|---|---|---|---|---|---|
| 甲 并网点侧 | 833.3333 | 833.3333 | 35126.948589 | 0.000% | 5000.0000 kW |
| 乙 电池侧 | 925.9259 | 750.0000 | 35101.567554 | −0.072% | **5555.5556 kW（超题面 11.1%）** |
| **丙 交集（accepted）** | **833.3333** | **750.0000** | **35126.948589** | **0.000%** | **5000.0000 kW** |

**发现**：丙与甲在 prob01 上**逐位同值**（放电峰值未顶到 750.00 kWh），取交集代价精确为 0；
乙口径节省 25.38 元（−0.072%）但**并网点充电侧**功率超限（5,555.5556 kW，超 5000 kW 上限 11.1%），
站不住题面。本实验**独立复现**了 `assumptions.md §0.1` 的 D10 结论，并再次确认「放电上限 750.00 kWh」
是 accepted 的执行口径。

> **越限侧澄清（D-R9，供 `cross_question_review` 与论文引用）**：乙口径的越限**只出现在并网点充电侧**
> （`c_cap = 5000·Δt/η_ch = 925.926 kWh` ⇒ 峰值 `max_side_power_kw = 5555.555556`，与 `raw_samples.jsonl`
> 逐位一致）；该族**电池侧恒 ≤ 5000 kW**，放电侧两侧也均 ≤ 5000 kW。反向地，甲口径的越限发生在
> **电池侧放电**——prob01 因放电峰值未顶到上限而未显现，365 天口径下为 249/365 天（68.2%）、峰值
> 5,555.56 kW，见 `assumptions.md §0.1`（**本轮 robustness 只跑附件 1 单日，未重跑 365 天**）。故 D10
> 「丙是唯一两侧都不超 5000 kW 的口径」成立，但引用时**不得**写成「乙两侧都超限」，也**不得**写成
> 「甲完全合规」。

### 8.2 效率作用位置（D2）

| 情景 | `C`（元） | `ΔC/C*` |
|---|---|---|
| 两侧各 0.9（accepted，往返 81%） | 35126.948589 | 0.000% |
| 仅充电侧 0.9 | 33416.530707 | **−4.869%** |
| 仅放电侧 0.9 | 34168.609929 | −2.728% |
| 往返整体 0.9（各侧 √0.9） | 33801.495542 | −3.773% |

**发现**：accepted 的「两侧各 90%」是四种读法中**最保守**的一支；若题面本意为往返 90%，
accepted 费用被高估约 3.8%（+1325 元）。方向与 AS05 的偏差方向声明一致，且**不改变套利结论**。

### 8.3 折旧 / 吞吐成本（AS03b、D7 备选 C）

| 单位吞吐成本（元/kWh） | 0 | 0.05 | 0.10 | 0.20 | 0.50 |
|---|---|---|---|---|---|
| `ΔC/C*` | 0.000% | +5.338% | +10.536% | +18.978% | **+33.741%** |
| 充电量 `Σc`（kWh） | 20740.67 | — | — | — | **6247.96** |
| 等效循环 | 1.7500 | — | — | — | **0.5272** |

**发现**：吞吐成本使储能使用强度单调下降；在 0.50 元/kWh 的极端情景下，`Σc` 恰好收敛到
**6,247.963 kWh**，即由附件 1 独立计算的**逐时段物理盈余上限 `Σ max(0, PV−L)·Δt = 6,247.963 kWh`**
（`evidence/probe_sell_surplus_bound_out.txt`）——储能退化为「只吸收无法自用的光伏盈余」。
即便在这一极端情景，总目标 46,979.17 元仍**低于**无储能上界 48,052.05 元（套利比 +2.23%），
即「不计折旧」这一简化不会反转 prob01 的套利结论，但会显著高估最优循环次数（1.75 → 0.53）。

### 8.4 自放电（AS14）

自放电率 `ρ ∈ {0, 0.001, 0.005, 0.01}/h` → `ΔC/C*` = 0 / +0.332% / +1.634% / +3.208%（费用上升），
方向与 AS14 的偏差方向声明一致，量级为低个位数百分比。

### 8.5 购电功率上限（AS15 情景）

| 并网点购电上限 | 3000 kW | 4000 kW | 5000 kW | 6000 kW |
|---|---|---|---|---|
| 可行性 | **不可行** | 可行 | 可行 | 可行 |
| `ΔC/C*` | — | +9.749% | +3.259% | +0.159% |

**发现**：题面未给联络线容量（AS15）。若存在 3000 kW 的隐含上限，则 accepted 计划**不可行**——
3000 kW 对应 500 kWh/时段，而附件 1 的负载本身就有 3309.39–5958.97 kW（551.6–993.2 kWh/时段），
夜间光伏为 0，功率平衡根本无法闭合；可行门槛落在 **(3000, 4000] kW** 之间。
对 accepted 解（`run002/solution.json`，只读）逐时段换算可见，购电功率峰值达 **8,458.8273 kW**
（时段 0:50），>6000 / >5000 / >4000 / >3000 kW 的时段数分别为 12 / 14 / 29 / **71**（共 144）；
可见「无购电上限」是**强简化**：计划要求的购电尖峰约为储能额定功率的 1.69 倍。
这是**结构族中唯一的不可行点**，已按预注册计为情景发现而非模型脆弱。

### 8.6 售电渠道（AS15 情景）

| 上网价（元/kWh） | 0 | 0.10 | 0.20 | 0.35 | 0.50 |
|---|---|---|---|---|---|
| `ΔC/C*` | 0.000% | 0.000% | 0.000% | 0.000% | **−1.532%** |
| `Σs`（kWh） | 0 | 0 | 0 | 0 | **12,293.617** |
| 购电费（元） | 35126.95 | 35126.95 | 35126.95 | 35126.95 | **40,735.62** |
| 购电量（kWh） | 59482.70 | 59482.70 | 59482.70 | 59482.70 | **71,776.32** |

**发现（重要）**：上网价 ≥ 0.50 元/kWh 时，LP 会**把光伏全额售出、再向电网购电供负载**：
购电量升到 71,776.32 kWh、弃光/售电 12,293.617 kWh。但附件 1 的**逐时段物理盈余上限只有
6,247.963 kWh**（30/144 时段 PV>L），因此该情景的 12,293.617 kWh 中有
**6,045.65 kWh 并非真实盈余**——原因是 AS08 的 `0 ≤ s_t ≤ PV_t·Δt` 只按光伏总量设界，
不要求 `s_t ≤ (PV_t − L_t)·Δt`。结论：
1. accepted 基线 `Σs = 0` 稳健，**在 0.35 元/kWh 以内的上网价下不会改变最优解**；
2. `sell_price` 情景的收益**不可当作真实售电收入**，论文若要讨论售电必须先把 `s_t` 收紧到真实盈余，
   否则结论是模型人工制造的套利；
3. 本实验未修改 accepted 模型，该情景仅作结构发现登记。

### 8.7 求解器（S6）

`highs` / `highs-ds` / `highs-ipm` / `highs`(nopresolve) 四个设置目标值**完全相同**
（均为 35126.948589 元，相对差 0.0），一致满足 S6 ≤ 1e-6。结合 formulation/implementation/sanity
记录的「LP 最优面可能不唯一」，本报告一律**只引用目标值与约束残差**，不比对逐点解。

---

## 9. 与预注册方案的偏差与冲突记录（显式登记，事后未改判据）

> 依据 `AGENTS.md`：冲突或差异必须显式记录，不得静默沿用。以下各项**均不改变 §0 的分级**，
> 但下游 sanity Level 6、可视化与论文引用时必须知道。

| 编号 | 项 | 预注册方案 | 实际实现 | 影响 |
|---|---|---|---|---|
| **D-R1** | S3 区间统计量 | 「C 的 **2.5–97.5 分位区间半宽**/C*」 | 用 **`(max−min)/2`（全距半宽）** | 全距半宽 0.115132 与分位半宽 0.096675 **都 ≤ 0.20**，判定不变；但实现比预注册更保守。判据不事后修改，作为技术债登记 |
| **D-R2** | S2 覆盖范围 | 「**±20% 内** `max|ΔC|/C*`」 | 对**全部 OAT 网格点**取最大，含 `E_init ±50%`、`E_min −50%/+100%` | 覆盖范围是预注册的超集（更保守）；最大值仍为 η=0.80 的 +8.885% ≤ 25%，判定不变 |
| **D-R3** | 噪声样本指纹 | 「每个样本记录扰动后输入的**摘要指纹**」（plan §3.3） | 只记录 `(source, σ, index)` 与三个扰动因子的均值，**无输入 digest** | 可复现性由固定 seed 20260910 + 固定样本序 + label 保证；但计划声称的指纹字段缺失，属追踪链欠账，须在论文/后续版本补齐 |
| **D-R4** | 龙卷风图图例 | — | 图例写「−20% / +20%」，而实际取值为 η ±11.1%、`E_init` ±25%、`P_max` ±20%（标题已注明「nearest grid point to ±20%」，y 轴标签已给出实际取值） | 名义图例易误读；引用该图时须按 y 轴标签读实际取值，或由可视化阶段修正 |
| **D-R5** | 结构情景柱状图 | — | `robustness_scenarios.png` **不含唯一不可行点** `buycap_3000`（无目标值，无法画柱） | 图中 `buy_cap` 缺一格，图注必须说明「3000 kW 不可行」，否则会被读成该族全部可行 |
| **D-R6** | Spider 图横轴 | — | 每个参数用**自身网格半跨度**归一化，`x = ±1` 不是统一的 ±百分比（`e_min/e_max` 网格不对称） | 不可跨曲线按 x 比较幅度；定量引用一律以 `sensitivity.json` 的 `relative_change` 为准 |
| **D-R7** | 结构族的套利比较口径 | plan §2 已声明不计入 S1/S4 | `arbitrage_gain_yuan = 无储能购电费(扰动数据) − 目标值`；`depreciation` 的目标含吞吐成本而分母不含（**对储能偏保守**），`sell_price` 的售电收益只计入含储能的解（**对储能偏乐观**） | 故两族的 `arbitrage_reversal = []` **不作为强结论**；本报告 §8.3/§8.6 已按各自口径解读 |
| **D-R8** | 自放电族恒等式残差 | — | `self_discharge` 族 `I1/I2` 残差最大 1.373e3，`checks_failed` 为空 | 已证明是改变状态转移后的**必然差值**（`|I1|/(ρΔt)` ≈ ΣE），非数值失败；统计时与核心族分离 |
| **D-R9** | §4 第 3 点 / §8.1 的**越限侧措辞**（2026-09-10 监督修订，非 robustness-analyst 原始产物） | 首版写「乙口径…**两侧**功率超限 5555.56 kW」，未指明越限侧，易被读成「乙两侧都超 5000 kW」 | 更正为「**并网点充电侧**超限 5,555.5556 kW；电池侧恒 ≤ 5000 kW，放电侧两侧均 ≤ 5000 kW」 | **仅措辞更正**：`d10_yi` 的 `max_side_power_kw = 5555.555556`、乙/丙费用差 25.381035 元、S1–S6 判定与「稳定」分级**均未改**。目的是避免下游把 D10 的甲乙对照引反 |

---

## 10. 与上游登记 / 团队裁定的冲突点记录

> 按 `AGENTS.md`，`assumptions.md` 的「团队裁定 / 团队勘误」效力高于假设正文与全局符号表的旧登记；
> 本次实验**按团队口径执行**，并显式记录差异。

| 编号 | 上游事项 | 旧登记 | 本次执行口径 | 说明 |
|---|---|---|---|---|
| **U1（C1/E1）** | `global_symbols.yaml` 的 `q_dis` 域 | `0 ≤ q_dis ≤ P_dis_max·Δt` = 833.33 kWh | **750.00 kWh** | 本次实验的 accepted 口径与 `d10_bing` 均为 `q_cap = 750.0`（`raw_samples.jsonl` 可见）；按团队勘误 E1 执行。**符号表回写仍欠**，须由 `cross_question_review` 处理 |
| **U2（C2/E2）** | `q_spill.first_question` | `prob02`，注「尚未固定是否引入」 | **`prob01`** | prob01 自 AS08/D4 起即使用显式 `s_t`；本次基线 `Σs = 0`，变量保留而最优取 0 |
| **U3（C3/E3）** | `assumption_v003/version.yaml` 中 AS08 措辞「该变量在部分时段**必然被激活**」 | — | **「变量必要、取值由优化决定」** | 本次实验全部核心族（除 `sell_price` 情景外）`Σs = 0`，与勘误 E3 一致，与旧措辞矛盾；不影响模型与结果 |
| **U4（D10 数字）** | 团队原报「电池侧放电 > 5000 kW 的天数 = 38/365（10.4%）」 | 已被 `assumptions.md §0.1` 更正为 **249/365（68.2%）**，丙相对甲全期增量 **6,916.19 元** | 本次为**单日**（附件 1）实验 | **本报告未重跑 365 天**：6,916.19 元、249/365 属假设阶段探针结论，**不得归因于 robustness run001**。本实验只独立复现了 prob01 的「甲 ≡ 丙、乙超 11.1%」 |
| **U5（D9 量纲）** | — | 目标 `min Σ p_t·b_t`（**不带 Δt**） | 一致 | `C* = 35,126.95 元` 落在 [20623, 48052]，量级 10⁴，证实未误乘 Δt |
| **U6（AS06 文献缺口）** | 「5000 kW 作用侧」为 `team_decision`（D10），25 条文献池无一条涉及 | — | 本实验**不构成文献支持** | 论文引用 D10 时必须标注为团队口径 |
| **U7（结论字段）** | `question_manifest.yaml` 的 `conclusion` 三字段仍为空 | — | 本次**未代为记录** | `locally_completed` 门禁会要求该字段；须由后续阶段（ablation / locally_completed 前）补齐，否则迁移会失败 |

---

## 11. 局限与适用范围

1. **单日、单数据集**：全部结论只对附件 1 的代表性单日 + accepted 口径成立；prob02–prob04 的
   多日/跨日衔接（A2）、附件 3 降尺度与年末边界（A6）、结算口径（A7）、电价可观测性（A8）
   本实验**未涉及、未裁定**。
2. **最优面非唯一**：LP 存在多解（E 上下界两端可能活跃）。本实验只验证**目标值**与**约束残差**；
   情景间调度轨迹的差异不能作为不稳定证据。
3. **噪声分布是诊断性设定**：乘性、截断（下界 0.02）、独立同分布、固定 seed，**不是题面事实**
   （AS16 只声明输入为确定性预测值）。S3 的区间只用于给出外推边界，**不得包装为真实预测误差的概率分布**。
4. **扰动范围来源**：±5/10/20% 来自 `skills/robustness-study` 的默认诊断区间而非文献标定；
   `E_init/E_min/E_max` 网格含 ±50%、−50%/+100% 等更宽点（见 D-R2）。
5. **η 的物理范围无文献标定**：90% 是题面硬参数；`η = 1.0` 是理想无损极限，仅作诊断上界。
6. **未做全局敏感性**：Sobol/Morris 需要独立输入分布证据，本问不适用（理由见 §2），
   因此**参数交互效应未被系统探测**，只有单参数 OAT 与联合噪声两类证据。
7. **结构族结论不等同于模型脆弱**：`depreciation`/`sell_price`/`buy_cap` 改变了目标或可行域，
   按预注册单列；其中 `sell_price` 的情景结论因 AS08 的界不够紧而**不可直接用于论文**（§8.6）。
8. **`buy_cap` 只测四点**（3000–6000 kW），不可行边界只定位到 (3000, 4000] kW 区间；
   accepted 解的实际购电峰值为 8,458.83 kW（由 `run002/solution.json` 只读换算），
   位于全部测试点之上。

---

## 12. 交付物与复现

- 产物：`plan.md`（预注册）、`code/`（实验代码 + task 规格）、`results/prob01_v003_robust_run001/`
  （`raw_samples.jsonl` 948 行 / `summary.json` / `sensitivity.json` / `baseline_check.json` /
  `solver_status.json` / `run_manifest.json` / `figures/` 5 张）、本报告。
- 复现命令（与 `task_submission.md` 一致）：
  `.venv/Scripts/python.exe problems/microgrid_2025/prob01/versions/assumption_v003/robustness/code/robustness_prob01.py --input data/附件1.xlsx --output problems/microgrid_2025/prob01/versions/assumption_v003/robustness/results/prob01_v003_robust_run001 --seed 20260910 --samples 100 --families all`
  （**重跑必须使用新的 output_directory，如 `..._robust_run002`，不得覆盖 run001**。）
- 本动作复核证据（`runtime/actions/act-60783d13f784427a/evidence/`）：
  `summarize_robustness_results.py|_out.txt`、`probe_identity_residuals.py|_out.txt`、
  `probe_sell_surplus_bound.py|_out.txt`、`verify_traceability.py|_out.txt`。
- 图件性质：`figures/` 下 5 张 PNG 是**实验产物**，不通过 `record_figure_review` 登记为
  交付图表；prob01 的 9 张交付图（`assumption_v003`）已全部 `quality=passed / visual=passed`。
- 结论：robustness 阶段**完成**（`record_optional_stage(stage="robustness", decision="completed")`），
  移交 sanity Level 6（`level_6`，`trigger: after_robustness`）。
