# prob02 建模假设（assumption_v001）

- 归属：`microgrid_2025` / `prob02`（问题 2：逐日计划购电 + 紧急购电）；阶段：`assumption_definition`
- 同步动作：`act-b657fe7ace3c4ce3`（负责人：assumption-manager）
- 版本目录：`problems/microgrid_2025/prob02/versions/assumption_v001/`
- 父版本：**无**（`parent_version = null`；本问首个假设版本）。上游依据是 `../prob01/versions/assumption_v003/assumptions.md`（accepted）与其末节「待团队选定的决策点 D1–D11」「团队勘误 E1–E3」「团队裁定（ablation 设计）」。
- 输入依据（全部只读）：`request/problem.md`（问题 2、附录 1、附件 5）、`data/附件1.xlsx`、`data/附件2.xlsx`、`data/附件5/result2.xlsx`、`../../problem_understanding.md`、`../../global_symbols.yaml`、`../../dependency_graph.yaml`、`shared/problem_understanding.md`、`shared/literature.md`、`shared/literature_pool.yaml`、`../../citations.yaml`、`../prob01/versions/assumption_v003/{assumptions.md,version.yaml}`。
- 结构化记录：本目录 `version.yaml` 的 `assumptions` 列表（13 条，其中关键假设 6 条）。
- 规则依据：`wiki/assumptions-formulations.md`、`knowledge/assumptions.md`、`knowledge/evidence-policy.md`、`agents/assumption-manager.md`（含「多方案备选与待选决策点」要求）。
- 不覆盖历史：本动作**未**修改 `assumption_v001` 之外的任何文件；未修改 `prob01/` 任何版本目录、`data/`、`request/`、`citations.yaml`、`literature_pool.yaml`、`question_manifest.yaml` 与 `runtime/workflow_state.json`。
- 不阻塞声明：本节所有歧义都在题面/数据/文献范围内用**版本化假设**闭合，**不存在** `config/gates.yaml` 的 `human_model_choice` 条件（两读均可在题面内自洽建模，见 D1 的量化对照）。

---

## 0. 与上游 prob01 accepted 口径的承接、差异与冲突记录

> 本问没有父版本，但 AGENTS.md 要求每次动作先读上游最新 accepted 假设（`prob01/assumption_v003`）末节，并**显式**记录冲突点与差异，不得静默沿用旧登记。

### 0.1 无条件承接的 accepted 口径（本问不重新裁定）

| 承接项 | prob01 accepted（assumption_v003） | prob02 用法 | 本问处理 |
|---|---|---|---|
| **AS01** 时间对齐 | 附件时间戳 = 所属 10 分钟区间**左端点**，与模板时段列按位置一一对应；计划窗 0:10 → 24:10 | 表 1/表 2/表 3 时段标签、`result2.xlsx` 列对齐；末列 `0:00-0:10+1` = 附件 2 第 144 点 | 承接为 **AS01（inherited）**，不重开 |
| **AS03a/D9** 目标量纲 | `min Σ p·b`（元，**不乘 Δt**）；全天费用量级 10⁴ 元 | 本问目标追加 `Σ α_em·p·q_em` 同量纲（元） | 承接为 **AS05** 的一部分 |
| **AS04/D3** 平衡与可靠性 | 等式平衡 `b + PV·Δt + q_dis (+ q_em) = L·Δt + c + s`；供给 ≥ 负载自动成立；充电不与负载竞争 | 本问左侧追加 `q_em`（A5 裁定其作用位置） | 承接为 **AS06** |
| **AS05/D2** 效率 | `E_t = E_{t−1} + 0.9·c_t − q_dis_t/0.9`（往返 81%） | 多日逐时段沿用 | 承接为 **AS08（inherited）** |
| **AS06/D10/E1** 容量与功率 | `1200 ≤ E ≤ 10800`；`0 ≤ c ≤ 833.3333 kWh`、`0 ≤ q_dis ≤ 750.00 kWh`（口径丙：并网点侧与电池侧同时 ≤ 5000 kW，取更严者） | **prob02–prob04 必须沿用 750.00 / 833.3333**；sanity 须同时换算两侧功率 | 承接为 **AS08（inherited）**，不重开 |
| **AS07/D6** 互补性 | 纯 LP + 事后检查同充放残差 | 探针 365/365 天同充放时段数 = 0 | 承接为 **AS11** 的验证项 |
| **AS08/D4/E2** 弃光变量 | `s_{d,t} ≥ 0`、目标系数 0、`0 ≤ s ≤ PV·Δt`；**变量保留、最优解允许取 0**（E3 更正措辞） | 多日使用；A13 只登记界是否需收紧 | 承接为 **AS09（inherited）** |
| **AS09** 时间离散 | `Δt = 1/6 h`，功率 × Δt = 电量 | 表 2 的 4 小时块为分段求和 | 承接为 **AS08/AS12** |
| **AS12** 模型族 | 确定性 LP | 本问为长时域 LP（D8） | 承接并扩展为 **AS11** |
| **AS13/D8** 表格口径 | 表 1/表 2 按**模板行位置**聚合；充电量与放电量**分别列示、不冲抵**；0:00/24:00 报计划窗首/末状态 | 表 1/表 2/表 3 与 `result2.xlsx` | 承接为 **AS12** 并扩展 A10/A11/A18 |
| **AS14/AS15/AS16** 简化 | 无自放电；外网购电无上限、余电不上网；确定性口径 | 多日沿用；A14 只登记是否引入上限 | 承接为 **AS10/AS13** |

### 0.2 本问新增裁定的歧义（此前登记为「待 prob02 裁定」）

| 歧义 | 本问裁定 | 落点 |
|---|---|---|
| **A2** 逐日独立 vs 跨日滚动、2/1 起始储电量 | **滚动递推**（自 1/1 以 6000 kWh 起，1 月预热）；终端不作额外约束 | **AS03 / AS04**；决策点 D1/D2 |
| **A17** 计划信息结构与 `q_em` 是否恒零 | **完全信息 + 无购电上限 ⇒ 最优 `q_em ≡ 0`**；`q_em` **保留为变量** | **AS07**；决策点 D3 |
| **A5** 「微网提供的电能」口径与紧急购电用途 | 沿用 prob01 AS04 等式平衡并在左侧追加 `q_em`；`q_em` 仅补足负载缺口、不用于储能充电 | **AS06**；决策点 D4 |
| **A18** 表 3 / `result2.xlsx` 紧急购电填报口径 | 连续时段合并为区间、左端点标签、`J_d=0` 写 0/「无」 | **AS12**；决策点 D7 |
| **A10/A11** 4 小时块与「全天购电费」口径 | 分项（计划/紧急）+ 表 1 全天购电费取 C_plan + C_em | **AS12**；决策点 D7 |
| **A13** 多日弃光的界 | 保留 `0 ≤ s ≤ PV·Δt`、系数 0；登记若引入售电须先收紧 | **AS09**；决策点 D5 |
| **A14** 外网购电上限 | 无上限（题面未给） | **AS10**；决策点 D6 |

### 0.3 冲突点与差异（不得静默沿用旧登记）

| 编号 | 冲突/差异 | 旧登记 | 本问执行 | 依据/去向 |
|---|---|---|---|---|
| **C1/E1** | `global_symbols.yaml` 的 `q_dis` 域 | 旧值 833.33（已由 problem-decomposer 按团队勘误 E1 回写为 750.00） | 本问按 **750.00** 实现，并同时换算两侧功率核对 ≤ 5000 kW | 团队勘误 E1 + 团队裁定 D10 口径丙；本动作已核对符号表第 248 行为 750.00 |
| **C2/E2** | `q_spill.first_question` | 旧值 `prob02`（已回写为 `prob01`） | 本问沿用 `s_{d,t}`（含义不变），首次出现登记已更正 | 团队勘误 E2；本动作已核对符号表第 273 行 |
| **C3/E3** | `assumption_v003/version.yaml` 中 AS08「该变量在部分时段**必然被激活**」措辞与实测 `Σs_t = 0` 不符 | 欠账仍在（属 prob01 assumption 阶段产物，本 Agent 只写 prob02 版本） | 本问按「**变量保留、最优解允许取 0**」陈述；且本问探针实测 `Σs = 990,168.09 kWh > 0`（附件 2 全年），故该措辞在 prob02 语境下反而有实例，但**不以旧措辞为依据** | 团队勘误 E3；权威回写待 `cross_question_review` |
| **D10 文献缺口** | 「5000 kW 作用侧」为 `team_decision`，prob01 池 25 条与 prob02 池 23 条**均无一条**涉及 | 无 | AS08 标 `inherited`，**不绑定 prob02 文献、不包装为文献支持**；论文若需依据须补定向检索或取得 `ref-vykhodtsev-2022-bess-review` 全文 | 团队裁定 D10 第 4 条 + `shared/literature.md` §0/§7 |
| **U4** 团队 365 天风险数字 | 团队原报 38/365（10.4%） | prob01 阶段已更正为 249/365（68.2%） | 本问独立探针复核 **249/365、全期丙相对甲增量 6,916.19 元**（与更正后数字一致），交付期增量 5,807.19 元 | 团队 D10 数字更正；见 §6 |
| **A2 锚点** | 「prob01 的 `E_0 = E_144 = 6000` 只是 prob01 周期口径，不得直接外推为 prob02 每日初值」 | 已登记为 warning | 本问**不采用**逐日复位 6000（见 D1 推荐 B），故不存在该外推 | `global_symbols.yaml` `E_soc` notes + `shared/problem_understanding.md` §4 |
| **A6/A7/A8/A9** | 附件 3 降尺度与年末边界、问题 3 结算口径、问题 4 电价可观测性、附加预报时刻分析 | 属 prob03/04 | 本问**不裁定、不越界**（附件 3/4 数据在本问不得使用） | 分工边界 |
| **R1（审查发现）** | prob01 与 prob02 的「表 2」端点储电量**语义不同**，但本文件未要求论文区分 | prob01 accepted：`E_0 = E_144 = 6000`（单日周期），其表 2 的「0:00/24:00 储电量」恒为 6000 | 本问为全年滚动口径：`E_{d,0} = E_{d-1,144}` 且终端自由，端点储电量随日变化（探针：2025-03-20 = 8550.00 / 4352.866148；2025-06-21 = 2361.059963 / 8550.00） | 两问「表 2」外观相同但语义不同，**论文必须在表 2 说明处显式区分一次**（prob01 = 单日周期代表日；prob02 = 全年滚动的逐日切片），否则评阅人会误判两问互相矛盾；本项**不改变 prob01 任何已 accepted 的结论** |

> 差异声明：本问对上游的唯一实质变更是 **A2 跨日口径**（从 prob01 的「单日周期」升级为「全年滚动 + 终端自由」）。该变更不影响 prob01 的任何已接受结论（prob01 是单日问题，其 `E_0=E_144=6000` 仍在其问内成立），故**不触发** prob01 下游 stale；prob02 自身尚无 formulation/结果产物（`active_formulation_version = 0`、`stale.value = false`），故亦无需标记 stale。

---

## 1. 假设总览

| ID | 标题 | 类型 | 关键性 | 证据类型 | 绑定文献数 | 裁定歧义 | 状态 |
|---|---|---|---|---|---|---|---|
| AS01 | 时间戳与时段的位置对齐（左端点） | 离散化约定 | high（非文献门禁项） | inherited（prob01 AS01，team_decision） | 0 | A1 / D1 | inherited |
| AS02 | 本问输入范围与交付日期集合 | 边界条件（数据范围） | medium | agent_inference（数据事实） | 0 | A2 的数据面 | accepted |
| AS03 | 跨日衔接与计划时域（滚动递推） | 边界条件（时域组织） | **关键** | literature_fact | 5 | **A2** | accepted |
| AS04 | 全年终端储电量口径（不作额外约束） | 边界条件（终端条件） | **关键** | literature_fact | 2 | **A2 派生** | accepted |
| AS05 | 目标函数与紧急购电惩罚项（α_em = 5） | 决策偏好（目标口径） | **关键** | literature_fact（α_em 为题面事实） | 6 | H8 / A17 | accepted |
| AS06 | 功率平衡、供电可靠性与 `q_em` 作用位置 | 机理 | **关键** | literature_fact | 4 | A5 | accepted |
| AS07 | 计划信息结构与 `q_em ≡ 0` | 信息结构 | **关键** | literature_fact（推论为本问数学结论） | 7 | **A17** | accepted |
| AS08 | 储能状态转移、效率与容量/功率约束（E1/D10） | 边界条件（设备约束） | high（非文献门禁项） | inherited（prob01 AS05/AS06，含 team_decision） | 0 | A3/A12 / D2/D10/E1 | inherited |
| AS09 | 弃光/盈余变量 `s` 的界（多日） | 机理 | medium | inherited（prob01 AS08，A13 只登记） | 0 | A13 | inherited |
| AS10 | 外网购电无上限、余电不上网 | 边界条件（系统范围） | medium | project_assumption（题面未给） | 0 | A14 | accepted |
| AS11 | 模型族为单一长时域确定性 LP | 数值近似（模型族） | **关键** | literature_fact | 2 | D1 派生 | accepted |
| AS12 | 表 1/表 2/表 3 与 `result2.xlsx` 的汇总与填报口径 | 报告口径 | medium | team_decision（模板事实） | 0 | A10/A11/A18 | accepted |
| AS13 | 不计静置损耗与自放电（多日） | 机理简化 | low | common_sense | 0 | A4 | inherited |

> **关键假设 6 条**（AS03、AS04、AS05、AS06、AS07、AS11）满足 `config/research.yaml` 的
> `key_assumption_requires_verified_reference`：均为跨日时域、目标结构、平衡/可靠性、信息结构或模型族的决定项，
> 各绑定 ≥1 条 **prob02 本小问池**中 `verified=true & status=used` 的文献（门禁只读本小问池，故不引用 prob01 池）。
> **AS01/AS08/AS09/AS13 标 `inherited` 且 `key=false`**：其证据义务已在 prob01 accepted `assumption_v003` 中由 25/25 `verified+used`
> 文献清偿，prob02 池（E1–E7 证据义务）**不含**效率/功率作用侧/时间对齐类来源；按「不伪造绑定、不抬高证据类型」的团队纪律，
> 本问**不为其绑定 prob02 文献**，而是显式标注继承来源。AS12 的效力来自题面与模板事实（`team_decision`），
> 其 `key=false` 但以 `criticality` 标明实际影响。

---

## 2. 逐条假设

### AS01 时间戳与时段的位置对齐（继承 prob01 AS01，criticality=high，key=false）

- **精确陈述**：附件 2 的 144 个数据点与 `result2.xlsx` 的 144 个时段**按位置一一对应**；附件时间戳是所属 10 分钟区间的**左端点**（位置 `i` 的时间戳 `tau_i = 10i` 分钟，`tau_1 = 0:10`，…，`tau_144 = 0:00+1 = 24:00`），代表区间 `[tau_i, tau_i + 10min)`；因此 prob02 的**计划窗为 0:10 → 24:10**（模板固有相位），表 1 的「10:00-10:10」取位置 `i = 60`。
- **依据（题面/模板事实，继承）**：题面附录 2「表中的 0:00+1 表示第二天凌晨 0:00，即当天 24:00」；`result2.xlsx` 实测列标签 `0:10-0:20 … 23:50-0:00+1`、末列 `0:00-0:10+1`（无 `0:00-0:10` 列）；prob01 accepted AS01 的独立探针已逐行核对 0 错位。
- **适用边界**：prob02 全部输入与交付；对 prob03/04 同类对齐生效。
- **偏差方向**：若改按右端点口径，整表错位一格且模板末列需外推。
- **验证**：sanity L1 核对 `计划购电量` 334 行 × 144 列与标签；L3 抽查表 1 六时段对账。
- **状态**：inherited（不重开，`key=false`）。

### AS02 本问输入范围与交付日期集合（A2 的数据面）

- **精确陈述**：prob02 **只使用** `data/附件1.xlsx` 的**电价列**与 `data/附件2.xlsx` 的**实际**负载/光伏功率；附件 1 的负载/光伏预测列（prob01/代表日语义）、附件 3（光伏预报，prob03）、附件 4（波动电价，prob04）**不得**用于本问。价格曲线按「每天的电价相同」逐日重复。数据覆盖 `D_full = {2025-01-01 … 2025-12-31}`（365 天，无缺日、无重复），交付与报告范围 `D_req = {2025-02-01 … 2025-12-31}`（**334 天**）。
- **依据**：题面问题 2「根据附件 1 中的电价和附件 2 中的数据」；附件 5 对 `result2.xlsx` 明确要求 2025.2.1–12.31；本动作探针实测（`evidence/probe_prob02_assumptions_out.json` 的 `data_facts`）：附件 2 行数 365、首末 1/1 与 12/31、交付期 334 天、4 个指定日期索引 78/171/265/354 均命中。
- **适用边界**：prob02 全部；prob03/04 另加附件 3/4。
- **偏差方向**：误用附件 1 的负载/光伏预测列会把「代表日预测」当成「逐日实际」，使费用与紧急购电结论整体失真。
- **验证**：对账输入 md5 与工作表结构；sanity L1 核对交付行数 = 334。
- **状态**：accepted。

### AS03 跨日衔接与计划时域：自 2025-01-01 以 6000 kWh 滚动递推（A2，key）

- **精确陈述**：以附录 1 的 `E_init = 6000 kWh` 为 **2025-01-01 0:00** 的初始储电量，对 `D_full` 的 `365 × 144 = 52560` 个 10 分钟时段建立**单一长时域确定性 LP**；相邻日由**储能状态连续性**衔接：`E_{d,0} = E_{d-1,144}`（`E_{d,0}` 为第 `d` 日计划窗起点即自然日 0:00 的储电量，`E_{d,144}` 为计划窗终点）。**不施加**逐日周期约束 `E_{d,0} = E_{d,144}`（该约束是 prob01 问题 1 的题面要求，问题 2 未重述）。**2025 年 1 月为预热期**：其数据参与优化但不计入交付；`D_req` 首日 2025-02-01 0:00 的储电量 `E_{2/1,0}` **由模型在全年最优轨迹上给出**（探针：7,950.00 kWh），**不等于** 6000。
- **依据**：附录 1 唯一初值「2025 年 1 月 1 日 0:00 的电量为 6000 kWh」；附件 2 覆盖全年而附件 5 只要求交付 2/1 起 —— 1 月作为预热期是唯一能同时用上「单一初值」与「交付范围」的读法；问题 2 相较问题 1 删去了「储能设备在 0:00 和 24:00 的储电量相同」一句；文献 `ref-silvente-2015-rolling-horizon`（多时段耦合 + 滚动时域）、`ref-deng-2020-interhours-rolling`（跨小时滚动、SOC 跨时段衔接）、`ref-holjevac-2017-receding-horizon`（跨时间尺度近似对日尺度结果影响可观，故必须实算）、`ref-hu-2020-mpc-overview`（状态跨时段传递范式）、`ref-bao-2014-multiscale-mg`（日前/实时两层时域）。
- **适用边界**：prob02；prob03/04 沿用同一跨日状态链（其日内调整不得破坏 `E` 的连续性）。
- **偏差方向**：若误取「每日独立、日初 = 6000」，则每日被人为复位到 6000 kWh，1 月数据被完全丢弃；本动作探针量化：交付期费用由 12,233,050.83 元（滚动）变为 12,250,854.10 元（每日独立），**+17,803.27 元（+0.145%）**，且 2/1 0:00 储电量由 7,950.00 变为 6,000.00 kWh，334 天的表 2「0:00/24:00 储电量」全部改变。
- **验证**：sanity L1 检查 `|E_{d,0} − E_{d-1,144}| ≤ 1e-6`（连续性）与逐时段平衡残差；L4 检查供给 ≥ 负载；对账 `E_{1/1,0} = 6000` 与终端值。
- **关系**：决定 AS04（终端）、AS11（模型规模）与 AS12（表 2 相位）；与 AS02（日期范围）互为前提。
- **状态**：accepted，`key: true`。

### AS04 全年终端储电量口径：不作额外约束（A2 派生，key）

- **精确陈述**：长时域 LP **不施加**终端条件，`E_{12/31,144}` 只受运行区间 `1200 ≤ E ≤ 10800` 约束（终值自由）。因此模型允许在年末把储能放至 `E_min`；本动作探针在该口径下得 `E_{12/31,144} = 1200.00 kWh`。论文必须**显式披露**这一「期末放空」效应，并把它与「价格套利」区分开。
- **依据**：题面问题 2 未给终端储电量要求（问题 1 的「0:00 与 24:00 相同」未重述）；采用最小假设原则（不加题面未给的约束）。文献 `ref-finnah-2021-da-intraday-adp`（跨时段状态决策）、`ref-hu-2020-mpc-overview`（预测控制中以当前状态向前推进、终端条件属显式建模选择）表明终端条件是**显式**建模项而非默认项。
- **适用边界**：prob02；若 prob03/04 因日内调整机制需要跨日一致性，仍按本口径（终端自由）处理并在各问说明。
- **偏差方向**：终端自由会使 12 月下旬的费用被「消耗初始/年内储能存量」少量低估；探针量化：把终端改为 `E_{12/31,144} = 6000 kWh`（全期周期）后，交付期费用由 12,233,050.83 元升至 12,235,267.91 元，**+2,217.08 元（+0.018%）**，最优 SOC 轨迹在 12 月下旬之前逐点不变（4 个指定日期的表 1 六时段购电量在两口径下完全相同）。
- **验证**：sanity 报告 `E_{12/31,144}` 实测值；robustness 加入「终端 = 6000」情景，比较交付期费用与 12 月 SOC 轨迹；论文说明期末放空。
- **关系**：AS03 的直接派生；与 AS12 的表 2 填报联动。
- **状态**：accepted，`key: true`。

### AS05 目标函数与紧急购电惩罚项（α_em = 5，key）

- **精确陈述**：目标为**全天计划购电费 + 紧急购电费**最小：
  `min Σ_{d∈D_full} Σ_{t=1..144} [ p_t · b_{d,t} + α_em · p_t · q_em_{d,t} ]`，
  其中 `p_t` 为附件 1 电价（元/kWh）、`b` 为**计划**购电量（kWh）、`q_em` 为**紧急**购电量（kWh）、`α_em = 5`；
  各项单位均为**元，且 `b`、`q_em` 本身已含时间因子，全文不得出现 `p·b·Δt` 或 `α_em·p·q_em·Δt`**（团队 D9）。
  `C_plan = Σ p·b`、`C_em = Σ α_em·p·q_em`、`C_total = C_plan + C_em`（本问无 prob03 的调整费用项）。
- **依据**：题面问题 2「其电价是交易时刻电价的 5 倍」「除紧急购电费用外，其他时间段的购电费用均按计划购电量计算」；团队裁定 D9（量纲）；文献 `ref-vanderveen-2016-balancing-market-design`、`ref-herre-2020-imbalance-settlement`、`ref-botterud-2011-wind-lmp-deviation`（偏差惩罚是显式建模参数且会改变最优计划）、`ref-joos-2018-integration-costs`（不平衡价格信号强度是制度变量）、`ref-silva-2022-multistage-bidding`（多结算框架下偏差是决策量）、`ref-poplavskaya-2020-balancing-design`（平衡价高于常规价属现实量级，**仅量级旁证**）。**`α_em = 5` 是题面硬参数**，不得用文献重新标定或用文献替代。
- **适用边界**：prob02；prob03 追加 `beta_def/beta_over` 结算项，prob04 换用附件 4 电价。
- **偏差方向**：漏乘/多乘 `Δt` 会使费用整体偏离 6 倍（硬错误）；把 `p_t` 误取为计划电价之外的量（如用实时价）会改变套利方向。
- **验证**：量纲检查（元/kWh × kWh = 元）；sanity L3/L4 对账每日费用量级（探针：交付期 334 天合计 12,233,050.83 元，单日 12,194.36–62,567.19 元，量级 10⁴）；`C_total = C_plan`（因 AS07 下 `q_em ≡ 0`）。
- **关系**：与 AS07（`q_em ≡ 0`）联立决定 `C_total`；与 AS12（表 1 全天购电费口径）联动。
- **状态**：accepted，`key: true`。

### AS06 功率平衡、供电可靠性与 `q_em` 作用位置（A5，key）

- **精确陈述**：每个时段满足**等式**电量平衡（沿用 prob01 AS04，左端追加 `q_em`）：
  `b_{d,t} + q_em_{d,t} + PV_{d,t}·Δt + q_dis_{d,t} = L_{d,t}·Δt + c_{d,t} + s_{d,t}`，
  `s ≥ 0`、`0 ≤ s ≤ PV·Δt`；由此**实际供给** `= b + q_em + q_dis + (PV·Δt − s) = L·Δt + c ≥ L·Δt`，
  题面「微网提供的电能不可低于小区负载」**自动成立**，且充电不与负载竞争。**不采用**「净供给 ≥ 负载」弱口径。
  另显式声明：`q_em` 的语义是「供给低于负载时的补足购电」，**不得用于储能充电**；该限制在本题最优解处不改变结果（AS07 给出 `q_em ≡ 0`），但若团队引入购电功率上限（D6 备选 B/C），必须回到本项重新裁定其作用位置。
- **依据**：题面 H1「微网提供的电能不可低于小区负载，如果低于负载，需向外网紧急购电」；prob01 accepted AS04 / 团队裁定 D3（等式平衡口径）；文献 `ref-wang-2011-spinning-reserve-microgrid`（可靠性约束；确定性硬约束为其极限）、`ref-xie-2019-storage-reliability`（储能与可靠性显式耦合）、`ref-hirsch-2018-microgrids-review`（微网首要驱动之一是可靠性）、`ref-cardoso-2013-reliability-slp`（可靠性与电池调度在同一优化框架）。
- **适用边界**：prob02；prob03/04 在同一平衡式上叠加调整量。
- **偏差方向**：弱口径会把充电量算作供给，人为放松可行性并可能制造账面套利，费用被系统性低估；若允许 `q_em` 充电，则在有购电上限时可被用来「以 5 倍价充电」，扭曲结论。
- **验证**：sanity L1 逐时段平衡残差（含 `s`、`q_em`）≤ 1e-6；L4 检查供给 ≥ 负载；统计 `q_em` 与 `c` 同时为正的时段数（探针：0）。
- **关系**：与 AS09（`s` 的界）、AS07（信息结构）共同定义可行域与解释。
- **状态**：accepted，`key: true`。

### AS07 计划信息结构：完全信息，且最优 `q_em ≡ 0`（A17，key）

- **精确陈述**：0:00 制定当天计划时**已知**当日附件 2 的实际负载与实际光伏（完全信息，确定性），且外网购电无功率上限（AS10）。在此口径下，任何 `q_em > 0` 都可以被「等量改为计划购电 `b`」严格改进（因 `α_em = 5 > 1`），故**最优解满足 `q_em ≡ 0`**。这同时意味着：表 3 与 `result2.xlsx`「紧急购电量」工作表的数值**全为 0**（填报写法见 AS12）。**`q_em` 仍必须保留为决策变量**（题面要求给出紧急购电结果；`global_symbols.yaml` 亦明确「不得因预期恒零而删除」），并保留其触发约束，以便在假定变化（未来信息结构/购电上限）时模型仍然闭合。
- **依据**：题面「根据附件 1 中的电价和附件 2 中的数据，在每天 0:00 制定当天的计划购电策略」——附件 2 是**实际**功率，故 0:00 即可完全预知；`α_em = 5 > 1` 是题面硬参数。`q_em ≡ 0` **是本题模型内的数学推论，不是文献结论**，论文不得把它包装成文献结论。文献只支撑「信息结构是储能调度的显式建模维度、且可通过预测误差模型修正计划」：`ref-chazarra-2017-perfect-information`（完美信息价值）、`ref-liang-2014-stochastic-survey`（确定性 vs 随机谱系）、`ref-shuai-2018-adp-dispatch`（不完美信息需显式误差模型）、`ref-toubeau-2020-da-real-time`（日前-实时「裕度 vs 经济性」权衡）、`ref-zhang-2018-robust-multimg`（鲁棒路线）、`ref-bao-2014-multiscale-mg`（日前/实时两层结构）、`ref-finnah-2021-da-intraday-adp`（信息结构决定最优决策）。
- **适用边界**：prob02；prob03 改变信息结构（0:00 预报 + 其他时刻预报更新），必须重新裁定，**不得**把本问的 `q_em ≡ 0` 外推到 prob03/04。
- **偏差方向**：若取「不完美信息」，需要预报来源与误差模型，而本问**没有**该数据接口（附件 1 预测列属 prob01/代表日语义、附件 3 属 prob03），属越界；若引入购电上限，`q_em` 会被激活，表 3 不再是全零。
- **验证**：sanity L4 核验 `Σ q_em = 0`（在无上限口径下）并说明该结论依赖「完全信息 + 无购电上限」，同时检查约束 `q_em ≥ 0`、可靠性式与平衡残差；本动作探针在读数 A（甲/丙）与读数 B（终端自由/周期）四种组合下均得 `Σ q_em = 0`（365/365 天，`days_with_em = 0`）。
- **关系**：与 AS05（惩罚系数）、AS06（`q_em` 作用位置）、AS10（无上限）、AS12（表 3 填报）联立。
- **状态**：accepted，`key: true`。

### AS08 储能状态转移、效率与容量/功率约束（继承 prob01 AS05/AS06 + D10/E1，criticality=high，key=false）

- **精确陈述**：逐时段 `E_{d,t} = E_{d,t−1} + η_ch·c_{d,t} − q_dis_{d,t}/η_dis`，`η_ch = η_dis = 0.9`（往返 81%），单位 kWh；`1200 ≤ E_{d,t} ≤ 10800`；题面「最大充放电功率 5000 kW」按团队裁定 D10 取**口径丙**：`0 ≤ c_{d,t} ≤ 5000·Δt = 833.3333 kWh`、`0 ≤ q_dis_{d,t} ≤ 5000·Δt·η_dis = 750.0000 kWh`，并同时换算并网点（交流）侧与电池（直流）侧功率核对**两侧均 ≤ 5000 kW**；`E_cap_max = 12000 kWh` 仅登记为设备最大容量。
- **依据（继承，不在本问重新绑定文献）**：附录 1 题面硬参数；团队裁定 D10 口径丙与团队勘误 E1；prob01 accepted AS05/AS06 的证据绑定（`ref-shen-2026-peak-valley`、`ref-alguhi-2025-bess-operation`、`ref-valibeygi-2020-battery-dispatch-soc`、`ref-vykhodtsev-2022-bess-review` 等，属 prob01 池，**prob02 池不覆盖该主题**）。**「5000 kW 作用侧」是 `team_decision`，现有两池均无文献涉及，不得包装为文献支持。**
- **适用边界**：prob01–prob04 统一，不得逐问更改。
- **偏差方向**：若按甲口径取放电上限 833.3333 kWh，电池侧放电功率可达 5555.56 kW，超题面 11.1%；漏乘 Δt 会放大可行域 6 倍。
- **验证**：sanity L2/L3 检查 `E ∈ [1200,10800]`、`c ≤ 833.3333`、`q_dis ≤ 750.0000`，并换算两侧功率 ≤ 5000 kW；本动作探针实测读数 A 全年 `max c = 833.3333`、`max q_dis = 750.0000`、`max 两侧功率 = 5000.0000 kW`（上限为紧约束）。
- **状态**：inherited（`key=false`，理由见 §1 说明）。

### AS09 弃光/盈余变量 `s` 的界（多日，A13 登记，key=false）

- **精确陈述**：`s_{d,t} ≥ 0`（kWh）表示光伏盈余中未被负载/储能消纳、也未上网的部分，`0 ≤ s_{d,t} ≤ PV_{d,t}·Δt`，目标系数 **0**（弃光无收益、无惩罚）。多日沿用同一界。
- **依据（继承）**：prob01 accepted AS08 / 团队裁定 D4 采纳 A（`ref-grimaldi-2025-arbitrage-curtail`、`ref-qing-2025-pv-curtailment`、`ref-zeinalzadeh-2017-loadshed-curtail`，属 prob01 池）。
- **A13 的裁定**：prob02 **无售电收益**，`s` 的目标系数为 0，因此 `s ≤ PV·Δt` 偏松**不构成套利路径**；本动作探针实测交付期 `Σ s = 990,168.09 kWh`（读数 A 与读数 B 逐位一致），说明弃光在附件 2 的实际数据下**真实发生**（与 prob01 附件 1 的 `Σ s_t = 0` 不同）。**纪律**：若 prob03/04 引入售电或让 `s` 进入目标，必须先把上界收紧为物理盈余（robustness 的 A-DR5 已记录 `sell_price ≥ 0.50 元/kWh` 时出现 12,293.617 kWh 的非物理售电，超过附件 1 物理盈余 6,247.963 kWh），并重算本问。
- **偏差方向**：若给 `s` 正收益，等于引入题面未给的售电收入，费用被低估。
- **验证**：sanity L1 检查 `0 ≤ s ≤ PV·Δt` 与平衡闭合；统计弃光总量并登记。
- **状态**：inherited（`key=false`，prob02 池不覆盖弃光主题；本问只登记 A13 的裁定）。

### AS10 外网购电无功率上限、余电不上网（A14，key=false，criticality=medium）

- **精确陈述**：不建模外网购电的功率/容量上限（题面未给），`b ≥ 0` 无上界；不建模余电上网或售电收益（`s` 只弃光、不产生收入）。
- **依据**：题面只给电价、未给联络线容量；题面未提售电渠道；prob01 accepted AS15。**A14 裁定：维持「无上限」**。
- **偏差方向与边界**：本动作探针实测交付期最大购电功率 `10,325.33 kW`（`max b = 1,720.8883 kWh/时段`）。**勘误 R5（2026-09-11，由 formulation 定理 T2 + 团队独立复核更正）**：`10,325.33 kW` 只是**非绑定阈值**（`B ≥ max_τ b*_τ` 时无上限最优解仍可行），**不是**紧急购电机制的**激活阈值** —— 旧登记「低于该值会强制 `q_em > 0`」的说法**已证伪**。真实的激活阈值 `β := inf{B : Q_em(B) = 0}` 经二分定位为**`β ∈ (4218.75, 4375.00] kW`**（`B = 4218.75` 时 `Σq_em = 8,707.398542 kWh`、14 天启用；`B = 4375` 时 `Σq_em = 0`），解析必要条件给出 `β ≥ θ ≥ max_τ(L_τ − PV_τ) − 5000·η_dis = 7,978.8849 − 4,500 = 3,478.8849 kW`；团队勘误 R2 指定的网格 `{10,326, 8,459, 6,000, 5,000} kW` **全部落在非激活区**（`Σq_em = 0`）。上限数值题面未给，**不得由实现自定**。
- **验证**：sanity L4 检查 `b` 是否出现不合理尖峰并登记峰值；robustness 可用购电上限情景量化。
- **状态**：accepted（`key=false`）。

### AS11 模型族为单一长时域确定性线性规划（D1 派生，key）

- **精确陈述**：prob02 建模为 `52560` 个时段的**确定性 LP**：连续变量 `b, q_em, c, q_dis, s, E`；目标线性、约束线性；相邻时段由 `E` 的状态转移式与跨日等式连接。求解器为 **CPU HiGHS**（`scipy.optimize.linprog`），不需要 GPU（`config/compute.yaml` 的求解器默认 CPU 与本题一致）。不引入随机/鲁棒优化，也不引入互补二元变量（after-the-fact 验证，见 AS08/AS11 的 LP 前提）。
- **依据**：文献 `ref-hu-2023-empc-review`（经济目标 + 多时段调度是微网主流范式）、`ref-wang-2022-multiagent-time-price`（时间型电价下微网经济调度）；prob01 accepted AS12/团队裁定 D6。
- **适用边界**：prob02；prob03/04 若因日内调整引入分段结算，仍是 LP（除非出现不可线性化项）。
- **偏差方向**：若问题实际需要随机/鲁棒优化，确定性 LP 结果偏乐观；若同充放不可忽略，LP 会低估效率损失（本问探针 365/365 天同充放时段数 = 0，故不触发）。
- **验证**：求解器状态 `optimal`、等式残差 ≤ 1e-6、`E ∈ [1200,10800]`、两侧功率 ≤ 5000 kW、同充放残差 = 0；本动作探针（只读、隔离之外的诊断）规模 `52560` 时段、`315,360` 变量、求解 **≈ 6.0 s**、等式残差 `1.82e-12`、同充放 = 0，证明规模可行。
- **关系**：由 AS03（跨日衔接）决定规模；与 AS04（终端自由）共同定义可行性。
- **状态**：accepted，`key: true`。

### AS12 表 1/表 2/表 3 与 `result2.xlsx` 的汇总与填报口径（A10/A11/A18，key=false）

- **精确陈述**：
  - **表 1**（4 个指定日期）：六时段购电量按 **AS01 左端点位置**取 `i = 60, 72, 84, 96, 108, 120`；「全天购电量」`= Σ_t b_t`（**计划口径**，与工作表名「计划购电量」一致）；「全天购电费」`= C_plan + C_em`（**总购电费**）。**本问因 AS07 得 `q_em ≡ 0`，故 `C_total = C_plan`，A11 的两义在本问不可区分**；若假定变化使 `q_em > 0`，论文须同时列示计划费、紧急费与合计。
  - **表 2**（4 个指定日期）：6 个 4 小时块**按模板行位置聚合**（块 `k` = 计划购电量第 `24(k−1)+1 … 24k` 行，`k = 1..6`）；充电量 `= Σ c`、放电量 `= Σ q_dis` **分别列示、不冲抵**；「0:00 储电量」`= E_{d,0}`、「24:00 储电量」`= E_{d,144}`（本问为**滚动口径**，故 `E_{d,0}` 与 `E_{d−1,144}` 相等但不一定等于 6000）。因 AS08/AS11 下同充放时段数 = 0（探针 365/365 天），同块同时充放的填法在本问不出现；若出现，仍分别列示并在 sanity 报告。
  - **表 3 / `result2.xlsx`「紧急购电量」（A18 裁定）**：① **连续 10 分钟紧急购电时段必须合并**为一个区间（题面表 4 的示例为非等长区间，支持合并；表 4 是**格式示例**，其 2025/3/1 与数值不是本问答案）；② 区间端点用 **AS01 左端点标签** `[τ_i, τ_j + 10min)`，即起点取该段第一个时段的时间戳、终点取该段最后一个时段的时间戳 + 10 分钟（例：位置 78–80 → `13:00-13:30`）；③ **`J_d = 0` 的日期在 `result2.xlsx` 中仍逐日出现**：`购电时间段` 写 `—`、`购电量` 写 `0`；论文表 3 写「无（0 kWh）」；④ **不强制**每日紧急购电合计行（题面表 4 无合计行），但论文正文须给出全年紧急购电总量（本问预计为 0）。
  - `result2.xlsx` 三个工作表（**模板逐行实测口径**，团队审查（勘误 R3/R4，2026-09-11）已用 `openpyxl` 只读复读 `data/附件5/result2.xlsx` 核对）：
    - `计划购电量`（`A1:EN335`）：表头 + 334 天 × 144 个计划购电量 + `全天购电量` + `全天购电费`；144 个时段列为 `0:10-0:20` … `23:50-0:00+1`、`0:00-0:10+1`，**无** `0:00-0:10` 列。
    - `充放电量`（`A1:F20`）：展开为 334 天 × 6 行（每日 6 个 4 小时块 `0:00-4:00 … 20:00-24:00`，日期只写在该块首行）；**`时刻`/`储电量` 两列写在每日的前两行** —— 第 1 行 `时刻 = 00:00:00` 载 0:00 储电量、第 2 行 `时刻 = 24:00` 载 24:00 储电量，第 3–6 行两列留空（模板中 `时刻` 列与 `时间段` 列不同步，属模板固有写法）。
    - `紧急购电量`（`A1:C11`）：按上一条规则展开；本问 `J_d ≡ 0`，故为 **334 行**（每日 1 行：日期 + `时间段 = —` + `购电量 = 0`）。**登记偏离（R4）**：模板示例块为「1 个日期行 + 2 个续行」= 每日 3 行，那是题面表 4 示例（一天 3 个区间）的块形，**不构成对 `J_d = 0` 日期的行数要求**；本问取「每日期至少 1 行」。若团队改为严格复制模板块形（334 × 3 = 1002 行），须在 `implementation` 前显式裁定并同步修改本项。
- **依据**：`result2.xlsx` 模板实测（`计划购电量` 335 行 × 147 列、末列 `0:00-0:10+1`、末两列 `全天购电量`/`全天购电费`；`充放电量` 20 行 × 6 列；`紧急购电量` 11 行 × 3 列 + `⁝` 压缩行）；题面表 1/表 2/表 3/表 4；prob01 accepted AS13 / 团队裁定 D8。A18 属**报告口径、无文献可依**，由题面表 4 示例裁定；R3/R4 由团队审查按模板逐行实测更正（见文末「团队勘误」）。
- **偏差方向**：充放电冲抵会与两列语义不符；用严格时钟 0:00-4:00 切块会与 AS01 的 10 分钟相位冲突；`J_d = 0` 的日期若省略会产生「数据缺失」的误读。
- **验证**：sanity L1 核对 334 行 × 144 列与 6 块行索引映射；表 1/表 2/表 3 与 `result2.xlsx` 逐项一致；紧急购电工作表行数与区间标签与序列一致。
- **状态**：accepted（`key=false`，`team_decision`）。

### AS13 不计静置损耗与自放电（多日，继承 prob01 AS14，key=false）

- **精确陈述**：静置时 `E` 不变，不引入自放电参数；本问跨日衔接只通过 `E` 的连续性发生。
- **依据**：附录 1 无自放电项（`common_sense`）。
- **偏差方向**：真实自放电使实际储电量略低、费用轻微低估（量级小）；本问 horizon 更长，累积偏差略大于 prob01，留待 robustness。
- **验证**：robustness 可加自放电情景，观察全年费用与 SOC 轨迹变化。
- **状态**：inherited。

---

## 3. 一致性检查（假设之间 / 与题面 / 与上游）

1. **与题面硬约束**：H1 供电可靠性 → AS06；H2 容量 12000 / 运行区间 1200–10800 → AS08；H3 功率 5000 kW（D10 口径丙）→ AS08；H4 效率 90% → AS08；H5 初值 6000 → AS03；H6（问题 1 的 0:00/24:00 相同）**在问题 2 未重述**，本问以 AS03/AS04 显式裁定不逐日复位；H7 非负 → AS05/AS06/AS09/AS10；H8 紧急购电 5 倍价 → AS05；H9 表 1/表 2/表 3 + `result2.xlsx` → AS01/AS12；H10 每天 0:00 计划、本问无调整 → AS03/AS07。**无冲突。**
2. **量纲闭合**：目标各项 `p·b`、`α_em·p·q_em` 均为元（不带 Δt）；平衡式各项均为 kWh（`PV·Δt`、`L·Δt` 已换算）；状态转移各项 kWh；表 1 购电量 kWh、购电费元；AS08 的功率约束两侧写法（`c/Δt`、`η·c/Δt`、`q_dis/Δt`、`q_dis/(η·Δt)`）均为 kW。**无元/元·h、kW/kWh 混用。**
3. **假设之间**：AS03（跨日连续性）与 AS04（终端自由）联立给出唯一的 `E` 轨迹族；AS05（`α_em = 5`）+ AS06（平衡含 `q_em`）+ AS10（无购电上限）**共同推出** AS07 的 `q_em ≡ 0`（三者缺一不成立，已在 AS07 显式声明该依赖）；AS08 与 AS09 共同闭合逐时段余额；AS11 的 LP 前提依赖 AS08 的互补性验证（探针同充放 = 0）。**无冲突。**
4. **与上游结论**：全部承接项与 prob01 accepted AS01/AS03a/AS04/AS05/AS06/AS07/AS08/AS09/AS12/AS13 一致；唯一实质变更是 A2 跨日口径（prob01 单日周期 → prob02 全年滚动），已声明为「问题 2 未重述 H6」的题面差异，不影响 prob01 结论。
5. **不应隐藏的简化**：常效率 90%（AS08）、不计折旧（继承 AS03b）、不显式强制同充放（AS08/AS11）、无自放电（AS13）、无购电上限/无售电（AS10）、确定性完全信息（AS07）、终端自由（AS04）、`s` 的界（AS09）均显式声明，偏差方向逐条给出。
6. **可证伪性**：AS01 可用模板逐行对账证伪；AS03 可用 `|E_{d,0} − E_{d-1,144}|` 证伪；AS04 可用终端值 vs 周期情景费用差证伪；AS06/AS09 可用平衡残差证伪；AS07 可用 `Σ q_em > 0` 证伪（在无上限口径下）；AS08 可用两侧功率换算证伪；AS11 可用求解器状态与规模实测证伪。**无「不可证伪/范围无限」条目。**

---

## 4. 关键假设的文献绑定与门禁自查

- 6 条关键假设（AS03、AS04、AS05、AS06、AS07、AS11）各绑定 ≥1 条 prob02 池内 `verified=true & status=used` 来源，且**引用了池内全部 23 条**（E1 6 条 → AS05；E2 4 条 → AS06；E3 6 条 → AS03/AS04；E4 5 条 → AS07；E5/E7 2 条 → AS11），无「引用了非 used 文献」的反向问题。
- 本动作自查（真实调用 `automm.research.check_key_assumptions`，输出见 `evidence/check_key_assumptions_v001_out.txt`）：应为 `passed = true`、`errors = []`、`assumption_version = assumption_v001`。
- **文献强度纪律**：prob02 池 23 条**均未逐篇阅读正文**（19 条 `abstract_oa` + 4 条 `metadata`）；本版本引用只支撑**框架级/机制级**主张，任何**公式级或定量级**引用须在 `mathematical_formulation` 取得全文后使用。特别地：
  - `ref-poplavskaya-2020-balancing-design` 的「4–5 倍」只是量级旁证，**不得**用于标定或质疑题面 `α_em = 5`；
  - `ref-chazarra-2017-perfect-information` 的完美信息价值为标题/元数据级，只能说明「信息结构有可度量价值」，**不支撑** `q_em ≡ 0`（后者是本题数学推论）；
  - A18（表 3 填报）与 D10「5000 kW 作用侧」**无文献支撑**，分别标 `team_decision` 与 `inherited`，论文不得包装为文献支持。
- **继承项的证据来源**：AS01/AS08/AS09/AS13 的证据义务在 prob01 `assumption_v003`（25/25 `verified+used`）中已清偿；prob02 池不含对应主题来源，故不为其伪造绑定。
- 题面/数据事实（AS02/AS12）不由文献裁定。

---

## 5. 移交 `mathematical_formulation` 的固定口径

### 5.1 变量与符号（沿用 `../../global_symbols.yaml`，不得重定义）

`b_{d,t}`（计划购电量，kWh）、`q_em_{d,t}`（紧急购电量，kWh）、`c_{d,t}`（充电量，kWh）、`q_dis_{d,t}`（放电量，kWh）、`s_{d,t}`（弃光，kWh）、`E_{d,t}`（第 `d` 日第 `t` 时段末储电量，kWh；`E_{d,0}`/`E_{d,144}` 为该日计划窗首/末状态）；
参数：`p_t`（元/kWh，附件 1 电价逐日重复）、`L_{d,t}`、`PV_{d,t}`（kW，附件 2 实际值）、`Δt = 1/6 h`、`η_ch = η_dis = 0.9`、`E_min = 1200`、`E_max = 10800`、`E_init = 6000`、`α_em = 5`；
索引：`d ∈ D_full = {2025-01-01 … 12-31}`（365 天）、交付范围 `D_req = {2025-02-01 … 12-31}`（334 天）、`t ∈ {1..144}`、`j`（合并后的紧急购电时间段序号）。

### 5.2 模型骨架（A2 = 滚动递推 + 终端自由；A5 = 等式平衡含 `q_em`）

```
min   Σ_{d∈D_full} Σ_{t=1..144} [ p_t·b_{d,t} + 5·p_t·q_em_{d,t} ]         (AS05, 元，不带 Δt)

s.t.  b_{d,t} + q_em_{d,t} + PV_{d,t}·Δt + q_dis_{d,t} = L_{d,t}·Δt + c_{d,t} + s_{d,t}   (AS06)
      0 ≤ c_{d,t} ≤ 5000·Δt = 833.3333                                                     (AS08/E1)
      0 ≤ q_dis_{d,t} ≤ 5000·Δt·η_dis = 750.0000                                           (AS08/E1)
      0 ≤ s_{d,t} ≤ PV_{d,t}·Δt                                                            (AS09)
      E_{d,t} = E_{d,t−1} + 0.9·c_{d,t} − q_dis_{d,t}/0.9                                  (AS08)
      1200 ≤ E_{d,t} ≤ 10800                                                               (AS08)
      E_{d,0} = E_{d−1,144}（d ≥ 2），E_{1/1,0} = 6000                                     (AS03, 滚动衔接)
      E_{12/31,144} 自由（只受 [1200,10800] 约束）                                          (AS04)
      b ≥ 0（无上限）、q_em ≥ 0、c ≥ 0、q_dis ≥ 0、s ≥ 0                                    (AS05/AS06/AS10)
```

> 实现时可直接写 `q_dis ≤ 750.0000`、`c ≤ 833.3333` 两条上界，并在 sanity 中换算并网点侧与电池侧功率核对均 ≤ 5000 kW。
> 目标中**没有** `·Δt`；若全天费用落到 10³ 元量级即说明误乘 Δt（硬错误）。

### 5.3 交付与填报的落地表

- **4 个指定日期**（2025-03-20 / 06-21 / 09-23 / 12-21）在附件 2 中的日索引分别为 **78 / 171 / 265 / 354**（0 基，附件 2 第 1 天为 2025-01-01）。
- **表 1 的六个时段**取计划窗位置 `i = 60, 72, 84, 96, 108, 120`（AS01 左端点）；本动作探针给出的六时段购电量在「滚动」与「每日独立」两读下**逐位相同**（例：12-21 = 0 / 906.683333 / 0 / 795.930417 / 712.633333 / 30.268333 kWh），但全天合计与表 2 的储电量不同。
- **表 2 的 4 小时块**：块 `k` = 第 `24(k−1)+1 … 24k` 个时段，充/放电分别求和；0:00/24:00 储电量取 `E_{d,0}`/`E_{d,144}`（滚动口径下相邻日相等）。
- **表 3 / 紧急购电工作表**：本问按 AS07 预计全零，按 AS12 的 A18 规则填报（合并区间 / 左端点标签 / `J_d = 0` 逐日写 0）。
- **相位说明**：计划窗为 0:10 → 24:10（模板固有相位），与严格自然日相位差 10 分钟；论文与图注须显式说明一次，不得与严格时钟口径混用。

### 5.4 仍未决、需后续阶段闭合的事项

- **A6**（附件 3 降尺度与 2025-12-31 18:00 预报指向 2026-01-01 的年末边界）、**A7**（问题 3 计划/调整比较基准、结算顺序、0.5× 方向、增量/替代、作用时段）、**A8**（问题 4 电价可观测性）、**A9**（是否引入其他时刻预报）属 prob03/04，本问不裁定。
- **U1–U3 登记欠账**：`global_symbols.yaml` 的 `q_dis` 域与 `q_spill.first_question` 已由 problem-decomposer 按 E1/E2 回写（本动作已核对 750.00 与 prob01）；`prob01/assumption_v003/version.yaml` 的 AS08「必然被激活」措辞仍未更正，权威回写待 `cross_question_review`。
- **D10 的文献缺口**（5000 kW 作用侧）与 **A18 的文献缺失**由本版本显式登记，不解为「已解决」。
- **R1（审查补强）**：论文的表 2 说明处须显式区分 prob01（单日周期，端点恒 6000）与 prob02（全年滚动，端点随日变化）的储电量口径，见 §0.3 的 R1 行。
- **R2（审查补强）**：D3 要求的「购电上限灵敏度小表」须在 `mathematical_formulation`（模型形式）与 `robustness`（数值）阶段落地；**只能作为 prob02 的敏感性，不得作主口径**（见 D3 的审查补强条与其中 8,459 kW 与 prob01 不相容的声明）。
- 若团队替换 D1–D8 的推荐项，须在本文件末尾**新增**「## 团队裁定」一节（不得改动上方「推荐」行），本问下一版（`assumption_v002`，上限 5 版）按新口径重算并在 §0 的差异表显式写出。

---

## 6. 量级参考（供 sanity L1/L3/L4 使用；数值来自本动作**只读探针**，不作为交付数值）

- **数据事实**：附件 1 电价 ∈ [0.3713, 1.3952] 元/kWh，144 点求和 110.3324；附件 2 负载 ∈ [1995.72, 7978.88] kW、光伏 ∈ [0, 10216.20] kW、`PV > L` 的时段 10,130/52,560；交付期 334 天。
- **读数 A（每日独立、`E_0 = E_144 = 6000`，丙口径，仅作对照）**：365 天全部可行；交付期费用合计 **12,250,854.10 元**（1 月 1,524,463.49 元；全年 13,775,317.60 元）；单日费用 **12,194.36 – 62,567.19 元**，均值 37,740.60 元；`Σ s = 990,168.09 kWh`；`Σ q_em = 0`（365/365 天）；最大购电功率 **10,325.33 kW**；同充放时段数 0。
- **读数 B（滚动递推，本问推荐口径）**：
  - 终端自由：全年费用 **13,758,182.57 元**；交付期 **12,233,050.83 元**；`E_{2/1,0} = 7,950.00 kWh`；`E_{12/31,144} = 1,200.00 kWh`；`Σ q_em = 0`；`Σ s = 990,168.09 kWh`；同充放 0；两侧功率上限 5000 kW。
  - 终端 = 6000（对照情景）：交付期 **12,235,267.91 元**（相对终端自由 **+2,217.08 元，+0.018%**）；`E_{12/31,144} = 6,000.00 kWh`。
  - **A2 两读差异**：滚动相对每日独立在交付期 **−17,803.27 元（−0.145%）**，2/1 0:00 储电量 **7,950.00 vs 6,000.00 kWh**；4 个指定日期的表 1 六时段购电量两读逐位相同。
- **4 个指定日期（读数 A 丙口径，元）**：03-20 = 39,960.11；06-21 = 17,813.64；09-23 = 41,360.25；12-21 = 59,725.71（读数 B 终端自由为 37,975.40 / 20,470.62 / 41,351.90 / 59,717.36）。量级均为 10⁴ 元。
- **D10 口径增量（团队要求按 prob02 实际负载/光伏重算）**：丙（`q_dis ≤ 750.00`）相对甲（`q_dis ≤ 833.3333`）在 **249/365 天（68.2%）**费用上升，均值 27.78 元/天、最大 62.23 元/天；**全年增量 6,916.19 元**，其中交付期（2/1–12/31）增量 **5,807.19 元**。该结果与 prob01 阶段更正后的 249/365、全期 6,916.19 元一致，**不沿用**团队原报的「约一成工作日」。
- **规模**：`52560` 时段 / `315,360` 变量 / `105,120` 等式约束；本动作探针（CPU HiGHS）**≈ 6.0 s** 求解，等式残差 1.82e-12。**无需 GPU；单卡 GPU 串行约束不适用于本问。**

---

## 7. 证据与只读探针

本动作（`act-b657fe7ace3c4ce3`）新增（均只读 `data/`，未修改任何原始数据）：

- `evidence/inspect_prob02_data.py` / `inspect_prob02_data_out.json`：附件 2 与 `result2.xlsx` 三个工作表的结构、行列数与首末标签实测（exit 0）。
- `evidence/probe_prob02_assumptions.py` / `probe_prob02_assumptions_out.json` / `probe_prob02_assumptions_stdout.txt`：
  ① 读数 A（每日独立，甲/丙两口径）全年 365 天逐日 LP；
  ② 读数 B（滚动，终端自由 / 终端 6000）单一长时域 LP（52560 时段）；
  ③ 4 个指定日期的费用与表 1 六时段购电量；
  ④ `q_em` 是否恒零、弃光总量、两侧功率、同充放时段数、D10 增量（exit 0，见 §6）。
- `evidence/check_key_assumptions_v001_out.txt`：关键假设文献门禁自查（真实调用 `automm.research.check_key_assumptions`）。
- 复用证据：`runtime/actions/act-7ab45b76b8634948/evidence/probe_prob02_inputs*.py|json`、`probe_prob02_template*.py|json`（附件与模板结构、`D_req = 334` 天）；`runtime/actions/act-34dcaa4ca9094965/evidence/probe_d10_intersection_out.txt`（prob01 侧 D10 三口径与 365 天越限）。
- **纪律**：以上探针在隔离 task 之外运行，**只用于假设裁定的诊断**，其数值（含 12,233,050.83 / 12,250,854.10 等）**不得**作为论文或 sanity 的交付数值；正式数值一律以 `computation` 阶段隔离 task 的产物为准。

---

## 待团队选定的决策点

### D1 跨日衔接口径与计划时域（A2，高优先）
- **备选 A**：每日独立求解，施加日周期约束 `E_{d,0} = E_{d,144}`，日初取 6000 kWh。定义：334 个互不相干的 144 时段小 LP。依据：问题 2 仍说「每天 0:00 制定当天的计划」；与问题 1 的 H6 形式一致。影响：1 月数据完全不用，附录初值只作为每日共同初值；计算最简（可并行）；表 2 的 0:00/24:00 恒为 6000，口径最直观。优点：每日问题良定、可复现性好、无跨日累积。缺点：与「附录只给 1/1 单一初值 + 交付从 2/1 起」不吻合，隐含每天把储能重置，物理上不连续；会使 prob03/04 的日内调整失去跨日基础。
- **备选 B**：自 2025-01-01 以 `E_init = 6000 kWh` **滚动递推**，1 月作预热期，交付 2/1–12/31。定义：全年 52560 时段单一长时域 LP，`E_{d,0} = E_{d-1,144}`。依据：附录 1 的单一初值 + 附件 5 的 2/1 起交付范围 + 问题 2 未重述 H6；文献支持跨时段状态衔接与滚动时域。影响：交付期费用 −17,803.27 元（−0.145%）、2/1 0:00 储电量 7,950 kWh、表 2 全 334 天改变；计算 6 s（无风险）。优点：题面自洽性最强，跨日物理连续，与 prob03/04 兼容。缺点：需额外裁定终端条件（D2），且表 2 的储电量依赖具体最优解。
- **备选 C**：滚动递推但只优化交付期（2/1–12/31），2/1 初值固定为 6000 kWh。定义：334×144 单一 LP，1 月完全不参与。依据：交付范围 2/1 起。影响：等价于备选 B 但丢弃 1 月负载/光伏信息，2/1 初值人为指定。优点：规模较小、交付期首日初值明确。缺点：1 月数据仍被浪费；与附录初值（1/1）不衔接。
- **推荐：B**。理由：只有 B 能同时解释「附录给 1/1 单一初值」与「`result2.xlsx` 从 2/1 起交付」这两个题面事实；问题 2 相较问题 1 删去了日周期要求的句子，逐日复位属额外假设；跨日状态衔接有文献先例，且本动作实测长时域 LP 仅需约 6 s，计算量不构成障碍。

### D2 全年终端储电量口径（A2 派生）
- **备选 A**：不作额外约束（`E_{12/31,144}` 自由，仅受 [1200,10800]）。依据：题面未给终端要求，最小假设。影响：交付期 12,233,050.83 元，`E_{12/31,144} = 1200.00 kWh`（期末放空）；须在论文披露。优点：假设最少、与 D1 的滚动口径同构。缺点：年末会「用光存量」，末期费用略被低估，评阅可能追问。
- **备选 B**：全期周期 `E_{12/31,144} = 6000 kWh`（把 H6 的「首末相同」推广到全年）。依据：与附录初值对称。影响：交付期 12,235,267.91 元（**+2,217.08 元，+0.018%**），12 月下旬外轨迹不变。优点：无期末放空、便于与 prob01 对比。缺点：题面未要求，属额外约束。
- **备选 C**：终端 ≥ 6000 kWh 或 = 交付期首日 0:00 值（软/硬下界）。依据：避免年底透支。影响：介于 A/B 之间。优点：保留一定期末存量。缺点：下界同样无题面依据，且会与「交付期首日由模型决定」耦合。
- **推荐：A**（主口径），并把 **B 作为 robustness 情景**登记。理由：差异仅 0.018%，结论对终端口径稳健；最小假设优先，论文显式披露期末放空即可。

### D3 计划信息结构与紧急购电是否恒零（A17，高优先）
- **备选 A**：完全信息（0:00 已知当日附件 2 实际负载/光伏）+ 无购电上限 ⇒ 最优 `q_em ≡ 0`。依据：附件 2 是实际功率；`α_em = 5 > 1`。影响：表 3 与「紧急购电量」工作表全为 0；论文须说明「完全信息下紧急购电机制不被激活」。优点：与题面数据一致、模型闭合、可证明。缺点：题面表 4 示例含非零数值，需说明那是**格式示例**而非答案。
- **备选 B**：不完美信息（计划基于预报，实际另行结算）。依据：文献支持「信息结构决定模型」。影响：需先裁定预报来源与语义（附件 1 预测列属 prob01/代表日、附件 3 属 prob03），本问**无数据接口**；还要引入误差模型。优点：更贴近现实、可产生非零紧急购电。缺点：越界到 prob03 的信息结构，且无题面依据。
- **备选 C**：引入外网购电功率上限使计划不可行（紧急购电被激活）。依据：题面未给上限。影响：**勘误 R5** —— 激活阈值为 `β ∈ (4218.75, 4375.00] kW`（**不是**旧登记的 10,326 kW）；只有上限低于 `β` 才会使 `Σq_em > 0`，且低于 8,459 kW 会使 prob01 accepted 计划不可行；数值来源缺失。优点：可复现题面表 4 的非零样式。缺点：上限数值无依据、须团队裁定，且会连带修改 prob01 口径。
- **推荐：A**。理由：与「根据附件 1 的电价和附件 2 的数据制定当天计划」严格一致；本动作在四种模型组合下实测 `Σ q_em = 0`（365/365 天）。**纪律**：无论采用哪一项，`q_em` 必须保留为变量，不得因预期恒零而删除；若团队改取 B/C，须在本节追加团队裁定并重算。
- **审查补强（R2）**：紧急购电是问题 2 区别于问题 1 的**核心机制**，而 AS07 得 `q_em ≡ 0` 会使其在本题不激活。为把该机制**演示并验证**出来而非仅声明「不激活」，要求 `mathematical_formulation` / `robustness` 补一张**购电上限灵敏度小表**：在 `b` 的上限取 `{10,326, 8,459, 6,000, 5,000}` kW 时，给出紧急购电总量（kWh）、紧急购电费（元）与全天总费用（元）。10,326 kW 为 AS10 给出的「不激活阈值」（本问探针 `max_b_power = 10,325.33 kW`）。
  ⚠️ 该表**只能作为 prob02 的敏感性**，不得作为主口径：`b` 上限 8,459 kW 会使 **prob01 accepted 计划的购电峰值 8,458.83 kW** 不可行，即该情景与 prob01 已 accepted 的结论不相容。
- **论文表述要求（R2 附带）**：表 4 的示例日期为 **2025/3/1（落在交付期内）**且示例含 3 个区间，属**格式示例**、其数值不是本问答案——此说明**必须写入论文**，否则评阅人会以表 4 比对答案。
### D4 紧急购电的作用位置与能否用于储能充电（A5）
- **备选 A**：沿用 prob01 AS04 等式平衡，左端追加 `q_em`；可靠性 `b + q_em + q_dis + (PV·Δt − s) = L·Δt + c ≥ L·Δt` 自动成立；显式声明 `q_em` 仅补足负载缺口、**不用于储能充电**。依据：prob01 团队裁定 D3；题面 H1。影响：在 α_em=5 且无上限下与最优解无关（`q_em ≡ 0`），但模型对上限/信息结构变化保持闭合。优点：与上游一致、可闭合检验。缺点：在本题最优解处不可区分，需靠声明维持语义。
- **备选 B**：弱口径「净供给 ≥ 负载」（`b + q_em + PV·Δt + q_dis − c − s ≥ L·Δt`）。依据：部分文献用净供给。影响：把充电算作供给，放松可行性并可能制造账面套利。优点：形式更简。缺点：prob01 团队 D3 已否决，且费用被系统性低估。
- **备选 C**：`q_em` 作为**事后派生量**（先定计划，缺口才紧急购电），不进入优化。依据：题面「如果低于负载，需向外网紧急购电」的字面。影响：完全信息下恒为 0，且不能处理购电上限。优点：最贴近字面。缺点：与「保留为决策变量」的要求冲突；无法与计划协同优化。
- **推荐：A**。理由：与 prob01 accepted 口径唯一自洽，且不引入弱口径的可行性放松。

### D5 弃光/盈余变量 `s` 的界（A13）
- **备选 A**：沿用 `0 ≤ s ≤ PV·Δt`、目标系数 0（继承 prob01 AS08/D4）。依据：题面未给售电渠道。影响：本问 `Σ s = 990,168.09 kWh`；因系数为 0，界的松紧不影响最优解。优点：与上游一致、无需新参数。缺点：若未来引入售电，该界不够紧（A-DR5：会出现 12,293.617 kWh 的非物理售电）。
- **备选 B**：收紧为物理盈余，例如 `0 ≤ s_{d,t} ≤ max(0, PV_{d,t}·Δt − L_{d,t}·Δt)` 或按平衡式改写。依据：A-DR5。影响：本问最优解不变（`s` 系数 0），但为 prob03/04 的售电留出严格界。优点：物理上更严。缺点：偏离 prob01 accepted 口径，需同步说明跨问一致性；本问无收益故无实际差别。
- **备选 C**：引入售电收益（`s` 给正系数）。依据：无（题面未给售电渠道）。影响：引入题面未给的收入，费用被低估。优点：可对比。缺点：无题面依据，且必须先做备选 B 的收紧。
- **推荐：A**（本问），并在 robustness/后续版本中把 **B 登记为前置条件**：prob03/04 若引入售电，必须先切到 B 并重算。

### D6 外网购电上限（A14）
- **备选 A**：无上限（`b ≥ 0` 无上界）。依据：题面只给电价、未给联络线容量；prob01 accepted AS15。影响：本问最大购电功率 10,325.33 kW；表 3 全零（`q_em ≡ 0`）。优点：题面唯一可用口径、与 prob01 一致。缺点：出现不可执行的购电尖峰（须在论文说明）。
- **备选 B**：以上限 = 本问探针峰值（10,325.33 kW 或取整 10,400 kW）实现。依据：无（循环论证）。影响：数值上等价于无上限，但把「峰值」写死为参数。优点：形式上有限。缺点：以结果反设参数，属循环论证；且会使 prob01 accepted 计划（峰值 8,458.83 kW）在本问口径下失去可比性。
- **备选 C**：给定联络线容量（如 5000 kW 或 6000 kW）。依据：题面未给，须团队给来源。影响：**勘误 R5** —— 只有上限低于激活阈值 `β ∈ (4218.75, 4375.00] kW` 才会使 `Σq_em > 0`；团队勘误 R2 的 `{10,326, 8,459, 6,000, 5,000} kW` 网格**全部不激活**（实测 `Σq_em = 0`）。优点：更接近真实并复现题面表 4 的非零样式。缺点：参数无题面依据，属 `human_model_choice` 级别的团队裁定。
- **推荐：A**。理由：题面未给上限，且「不引入无依据参数」是团队一贯纪律；若团队要改 C，须同时给出数值来源并重做 D3。

### D7 表 1/表 2/表 3 与 `result2.xlsx` 的填报口径（A10/A11/A18）
- **备选 A**：全天购电量 `= Σ_t b_t`（计划口径）；全天购电费 `= C_plan + C_em`（总费用）；紧急购电按「合并连续时段 + 左端点标签 + `J_d = 0` 逐日写 0/「无」」填报；4 小时块按模板行位置、充放电不冲抵。依据：`result2.xlsx` 模板与题面表 4；prob01 accepted AS13/D8。影响：本问 `q_em ≡ 0` 故全天购电费两义不可区分；334 天紧急工作表为 0 值。优点：口径完整、可审计、与 prob01 可比。缺点：需在论文重复解释「表 4 是格式示例」。
- **备选 B**：全天购电费仅取 `C_plan`，紧急购电费只在表 3 出现。依据：题面「除紧急购电费用外，其他时间段的购电费用均按计划购电量计算」。影响：本问数值与 A 相同（`q_em ≡ 0`），但在假定变化时会低估「全天购电费」。优点：与「计划购电费」字面贴近。缺点：在 `q_em > 0` 时口径不完整。
- **备选 C**：表 1 同时给「计划购电费」「紧急购电费」「合计」三行（或论文正文给分项）。依据：题面问题 3 明确总费用含三类。影响：本问与 A 数值相同，信息更全。优点：最透明，可直接对接 prob03。缺点：超出表 1 的两行模板结构，须在正文另表列示。
- **推荐：A + 正文给 C 的分项说明**。理由：A 保持表 1 模板结构与 prob01 可比，C 的分项说明保证 `q_em > 0` 时口径不歧义；A18 的三条细则（合并 / 左端点 / `J_d=0` 写法）按 A 执行。

### D8 模型族与求解规模（D1 派生）
- **备选 A**：单一长时域 LP（`52560` 时段 / `315,360` 变量），CPU HiGHS。依据：本动作实测约 6.0 s、残差 1.82e-12。影响：一次求解给出全年轨迹，跨日衔接天然成立。优点：规模小、无 GPU 需求、可复现。缺点：`52560` 时段的内存/时限须在 `implementation` 按 `config/compute.yaml` 预算复核。
- **备选 B**：334 个独立小 LP（仅当 D1 取备选 A 时）。依据：逐日解耦。影响：可并行提交；但需逐日复位初值。优点：单次求解快、易并行。缺点：与 D1 推荐 B 不兼容（会丢失跨日衔接）。
- **备选 C**：逐日滚动 LP + 终端值函数（DP/近似）。依据：文献的滚动时域范式。影响：需要额外实现值函数近似，偏差不可控。优点：更贴近在线决策。缺点：本问是完全信息确定性离线问题，无滚动信息更新需求，属过度复杂化。
- **推荐：A**。理由：与 D1（滚动）一致、可解性已实测、且不引入额近似。

> **本版本末未新增「团队裁定」小节**：D1–D8 的推荐项由团队在下一步前裁定；若团队要替换推荐项，请在本文件末尾**新增**「## 团队裁定」一节（不得改动上方「推荐」行），下一版（`assumption_v002`，上限 5 版）必须按新口径重算相关结论并在 §0 的差异表显式写出。

---

## 团队勘误（团队审查发现，2026-09-11）

> **通道依据**：沿用 prob01 `assumption_v003` 的「团队勘误」通道（`agents/mathematical-formulator.md` 步骤 7 建立的**不新建版本**修正通道）。
> 本节只处理**模板读取错误、填报口径缺漏、说明缺漏与审查补强要求**，**不改变**任何已裁定的建模口径（AS02–AS11 的模型结构、`α_em = 5`、D1–D8 的推荐项）与已探针登记的数值。

| 编号 | 原状 | 更正/补强 | 影响的下游 |
|---|---|---|---|
| **R1** | prob01 与 prob02 的「表 2」端点储电量语义不同，但本文件未要求论文区分 | §0.3 与 AS12 增补：论文表 2 说明处须显式区分 prob01（单日周期，0:00/24:00 恒 6000）与 prob02（全年滚动、随日变化，如 2025-03-20 = 8550.00/4352.866148） | 论文撰写；不影响模型与数值 |
| **R2** | AS07 得 `q_em ≡ 0`，但缺少把「紧急购电机制」演示出来的量化要求 | D3 增补**购电上限灵敏度小表**（`b` 上限 ∈ {10,326, 8,459, 6,000, 5,000} kW），作为 prob02 的敏感性；**不得作主口径**（8,459 kW 与 prob01 accepted 结论不相容）。⚠️ **该网格经勘误 R5 与 formulation 定理 T2 证伪为「全不激活」**，实际执行网格见文末「团队裁定（formulation 决策点 D1–D8 与 R5 更正，2026-09-11）」的 M6 + M6′ | `mathematical_formulation` + `ablation` |
| **R3** | `充放电量` 工作表的 `时刻`/`储电量` 行位在本文件 §3.1（前两行）与 AS12（末两行）中**自相矛盾** | 以 `data/附件5/result2.xlsx` 实测为准：**前两行**（第 1 行 `00:00:00`、第 2 行 `24:00`）；AS12 已更正 | `implementation` 写 `result2.xlsx`；sanity L1 行序核对 |
| **R4** | `紧急购电量` 工作表的每日行数未对齐模板块形（模板每日 3 行块，AS12 写 334 行） | AS12 增补**登记偏离**：本问取每日期至少 1 行（`J_d = 0` 写 `—`/`0`）；若改按 334×3 展开须先行裁定 | `implementation`；不影响数值 |
| **R5** | AS07 旧登记把 `10,325.33 kW` 当作紧急购电机制的**激活阈值** | 见 §2 AS07 与 §5/D5 的更正段：`10,325.33 kW` 只是**非绑定阈值**；真实激活阈值 `β ∈ (4218.75, 4375.00] kW`；R2 网格全部非激活 | `formulation`；M6 网格已按 D4 裁定扩为含 `M6′` |
| **R6** | `ablation_model_cost.png`（7 模型全期费用柱状图）**视觉不可辨**：极差 `26,894.74 元 = 0.1955% × C(M1) = 13,758,182.573724 元`，全部柱高差异在轴长内不足 1 像素 | **另出论文版差值图** `ablations/figures/prob02_ablation_model_cost_delta.png`（上面板 `ΔC = C(模型) − C(M1)`，元；下面板 `\|ΔC\|/C(M1)`，‰ 对数轴 + 1‰ 虚参考线），按团队要求**不含任何解释性注释框**（仅 7 个数值标签）。原图保留为审计产物（`included_in_paper = false`），新图 `included_in_paper = true` | `paper`；数值口径不变，两者同源 `comparison.json` |
| **R7** | prob02 的 4 张 ablation 图件**从未登记**进 `figures.yaml`；且 `ablation_model_cost.png` 与 prob01 同名文件存在 stable_id/路径歧义 | 已用官方 `register_figure` 补登 **5 条**（`prob02_fig_b_cap_curve_e948ae961d`、`prob02_fig_structure_waterfall_298a5e67df`、`prob02_fig_model_cost_comparison_3436a3966d`、`prob02_fig_complexity_tradeoff_471fced46a`、`prob02_fig_model_cost_delta_888b60671d`），`question_id = prob02` 与 prob01 显式区分；**另记待办**：`ablation_b_cap_curve.png` 标题含内部勘误编号「（阈值β见勘误 R5）」，论文版必须删去该括注（`visual_review = needs_revision`，仅此一项），记为 `paper` 阶段强制修订项 | `visualization` / `paper`；不影响任何数值 |
| **R8** | prob02 **从未做过「选图」决策**：`included_in_paper` 在生成脚本里是**硬编码 `False`**（`scripts/generate_visualizations.py:122`、`figures/plot_prob02_figures.py:183`），故 16 张里只有 2 张为 `true`，仅**勉强**满足 `build_paper.py` 的「每小问至少 1 张」门禁；且 `ablation_b_cap_curve.png`（R7 的 `needs_revision` 项）的标题含内部勘误编号、**线性纵轴（0–8×10⁶ kWh）把 β 附近的 `Σq_em = 8,707.40 kWh` 压成 0、不可见** | **完成一次选图 pass**：以 `figures/visual_review.md` 的逐图复核结论（该报告已修 7 处真实缺陷）为取舍依据，选 **9/17** 进论文 —— 视觉 7 张（`year_energy_flow`、`temporal_heatmap`、`soc_trajectory`、`daily_coupling_2d`、`spec_dates`、`energy_balance`、`cost_bounds`）+ ablation 2 张（`model_cost_delta`、**新出的论文版** `prob02_fig_b_cap_curve_paper_6ff413d398`）；弃 8 张（`rhythm_3d`/`rhythm_2d`/`cost_price_rhythm`/`daily_coupling_3d` 与 `temporal_heatmap` 信息重叠、两张 3D 图文档自述「不用于定量判读」，`structure_waterfall`/`model_cost_comparison`/`complexity_tradeoff` 与 `model_cost_delta` 重复，原 `b_cap_curve` 由论文版替代）。**R7 的 `needs_revision` 项由本次换用论文版解决**（原图转 `false` 留档，**不修改 ablation 已完成阶段的代码**，以保 `run_manifest.json` 的 hash 链）。<br>**同时确立治理规则**：① 论文正文**只允许**引用 `included_in_paper = true` 的图件；② 若要引用当前为 `false` 的候选图（prob01 先例允许「按需引用」），**必须先用官方 `register_figure` 把标记翻为 `true`**，不得只在正文引用而让 `figures.yaml` 与正文互相矛盾；③ `build_paper.validate` 只校验 `true` 的图（**文件存在 + `stable_id` 必须出现在正文**），并强制每小问 ≥ 1 张 —— 这正是「引用 `false` 图」会丢失的两道保护 | `paper`；不影响任何数值与结论 |

> **审查方法与证据**：R1–R4 由团队（人工 + 助理）用 `openpyxl` **只读**复读 `data/附件5/result2.xlsx` 的 `计划购电量`（`A1:EN335`）、`充放电量`（`A1:F20`）、`紧急购电量`（`A1:C11`）三个工作表的逐行标签得出，并与 `shared/problem_understanding.md` §3.1、本文件 AS12 交叉比对；R1 的端点储电量数值取自 `evidence/probe_prob02_assumptions_out.json` 的 `reading_B_free.spec_dates`。**未使用任何新的计算结果，未修改 `data/`、`prob01/` 任何产物。**
>
> R6/R7 的证据链：`ablation_model_cost.png` 的退化性由 `ablations/results/prob02_v001_ablation_run001/comparison.json` 的 7 个模型费用直接算出（极差/基线 = 0.1955%）；补登走官方 `automm.visualization.register_figure`（自动 `inspect_png` 质检，5 条均 `passed`）+ `record_figure_review`；R5 由 `formulation` 定理 T2 与团队独立复跑 `probe_m6_threshold.py --grid 5000,4218.75` 双向印证（`B = 5000` → `Σq_em = 0.000000`；`B = 4218.75` → `8,707.398542 kWh / 14 天`）。**R6/R7 不改变任何假设语义、公式或数值结果。**
>
> **machine-readable 登记的影响**：本文件 `version.yaml` 的 AS12 `statement` 为**精简陈述**，未包含 `行位/每日行数` 细节，故 R3/R4 的更正**不需要**同步 `statement`，也不影响 `check_key_assumptions` 门禁；R1/R2 属说明与要求补强，不改变任何 AS 的模型语义。
>
> **本次修正范围内的遗留项（登记结转，不得视为已解决）**：
> - `prob01/assumption_v003/version.yaml` 中 AS08「该变量在部分时段必然被激活」措辞仍未更正（团队勘误 E3 要求）→ 权威回写待 `cross_question_review`。
> - D10「5000 kW 作用侧」与 A18 填报口径均**无文献支撑**，论文不得包装为文献支持。
> - R1 的「两问表 2 口径区分」与 R2 的灵敏度小表均为**新增写作/实验要求**，本阶段只登记要求，未在本文件内落地数值。

---

## 团队裁定（prob02 多模型对比与交叉验证要求，2026-09-11）

> **效力**：本节效力**高于**本文件正文、`formulation.md` 的默认做法与 `agents/*.md` 的默认步骤。`mathematical_formulation`
> 与 `ablation` 阶段**必须先读本节**，按本节指定的模型集合、交叉验证要求与公平性纪律执行；与本节冲突的默认做法**不得沿用**。
>
> **通道依据**：沿用 prob01 `assumption_v003` 的「团队裁定（ablation 多模型对比设计与预注册判据）」不新建版本通道。
> 本节只**追加模型与验证设计要求**，**不改变**任何已裁定口径（D1–D8 推荐项、AS02–AS11 的模型结构、`α_em = 5`）；
> 上文「推荐」行不得改动。
>
> **触发来源**：团队要求 prob02 的建模必须给出**多个可比模型**并完成**交叉验证**，以支撑论文的模型对比与结论稳健性，
> 不得只有单一模型与定性论述。

### B0 交付口径唯一性

- 主结果（表 1/表 2/表 3 与 `result2.xlsx`）**只以 M1**（D8 备选 A 的单一长时域 LP）为准；
- 其余模型的数值只进 `ablations/`，**不得覆盖或替代**任何 `results/` 目录，也不得替换论文主表。

### B1 必建模型集合（M1–M7；`mathematical_formulation` 负责**定义**，`ablation` 负责**实跑**）

| 编号 | 模型 | 与主模型的关系 | 必须回答的问题 |
|---|---|---|---|
| **M1** | 主模型：全年 52560 时段单一确定性 LP（AS03/AS04/AS11 = D8 A） | 基准 | 复现实现阶段基线；给出全套交付指标 |
| **M2** | **逐日解耦 LP + 跨日状态递推**（334 天 × 144 时段，日终状态传递给次日） | 换时域组织 | 与 M1 是否同解/同值？若不同，差异的结构性来源是什么 |
| **M3** | MILP：追加互补二元变量（`c ≤ M·u`、`q ≤ M·(1−u)`） | 收紧松弛 | AS08 的 LP 松弛是否无损；`mip_gap` 与耗时 |
| **M4** | 逐日独立 LP：每日施加 `E_{d,0} = E_{d,144} = 6000`（D1 备选 A） | 换跨日口径 | A2 两读的费用差与 2/1 起点差（探针：**−17,803.27 元**、7950.00 vs 6000.00 kWh） |
| **M5** | 终端 = 6000 kWh 情景（D2 备选 B） | 换终端条件 | 期末放空的经济价值（探针：**+2,217.08 元、+0.018%**） |
| **M6** | 购电上限情景族（勘误 R2）：`b` 上限 ∈ {10,326, 8,459, 6,000, 5,000} kW | 收紧约束 | 机制单调性；**本网格全不激活**（勘误 R5，实测 `Σq_em = 0`） | |
| **M6′**（R5 追加，**非替换**） | 同 M6，`b` 上限 ∈ {4,375, 4,218.75, 4,000, 3,750, 3,000, 2,000} kW | 仅加 `b` 的上界 | 真实激活阈值 `β` 与紧急购电量的量级曲线 | B3-C5（单调性）+ R5 |
| **M7** | M1 的**独立第二实现**（不同建模书写/不同求解器设置/不同变量消去次序） | 交叉验证 | 目标值与约束残差是否在容差内一致 |

- M1/M2/M4/M5/M6 属**口径与结构对照**（每次只改一项，其余不变）；M3 属**模型族对照**；M7 属**实现级交叉验证**。
- **不得缩减**为 1–2 个对照；若某项在预算内无法证明最优，按 `config/gates.yaml` 的 `allow_pass_with_warning` 处理并**显式登记技术债**，不得隐去。

### B2 交叉验证要求（`mathematical_formulation` 必须给出设计，`sanity_check` 与 `ablation` 必须落地）

1. **双路线同解**：M1 与 M7 由**独立实现**给出，目标值相对差 ≤ 1e-6、逐时段平衡残差 ≤ 1e-8；
2. **解析恒等式核验**（不依赖求解器，可用代数证明后再数值验证）：至少给出
   ① `Σb` 与净负荷、（往返损耗、弃光、紧急购电）的闭合关系（含**终端项** `η_d(E_{144} − E_0)`）；
   ② `Σq` 与 `Σc` 的 `η_ch·η_dis` 关系（含终端项）；
   ③ 逐日连续性 `|E_{d,0} − E_{d−1,144}| ≤ 1e-6`；
   ④ `Σ q_em = 0` 的**可证性说明**（依赖 AS05+AS06+AS10，不是实测断言）；
3. **退化/等价关系**：必须说明 M1 在何种条件下退化为 M2 或 M4（给出**条件**，不得只给断言），使模型间对比有可解释性；
4. **尺度一致性**：交付期（334 天）与全期（365 天）的统计口径必须**分别给出**，不得混用（见 §0.3 R1）；
5. **量级自检**：交付期总费用应为 10^7 元量级（探针 12,233,050.83 元）；出现 10^6 元即说明量纲或范围错误。

### B3 预注册判据（`ablation` 阶段**跑数前**冻结于 `ablations/plan.md`，事后不得改阈值）

| 判据 | 阈值 | 不通过时的处置 |
|---|---|---|
| **C1 基线复现（强制闸门）** | M1 的关键指标与其 computation 运行结果相对差 ≤ 1e-6 | **整批作废**，按 `needs_revision` 回 implementation/ablation 复核口径 |
| **C2 M2 ≡ M1** | 目标值相对差 ≤ 1e-6 | 若不等，先判**实现错误**；只有在能给出明确结构性解释时才可作为发现发布 |
| **C3 M3 无损性** | `|C_M3 − C_M1|/C_M1 ≤ 1e-6` 且 `mip_gap ≤ 1e-6`；`C_M3 < C_M1 − 1e-6` 判实现错误 | 记技术债并按 `allow_pass_with_warning` 登记 |
| **C4 M4/M5 方向与量级** | 方向与探针一致（M4、M5 均**更贵**），偏差落在探针量级的 ±1% 内 | 方向反转 ⇒ 判实现口径错误，不得当作发现 |
| **C5 M6 单调性** | 随 `b` 上限下降，`Σ q_em` 单调不减、总费用单调不降；**上限 ≥ β 时 `Σ q_em = 0`**（`β ∈ (4218.75, 4375.00] kW`，勘误 R5；旧登记的 10,326 kW 是**非绑定阈值**、非激活阈值） | 记异常项并复核 |
| **C6 约束满足度** | 全部模型 `checks_failed = []`、平衡残差 ≤ 1e-6、两侧功率 ≤ 5000 kW、M1/M2/M4/M5 同充放时段数 = 0 | 该 case 作废并逐项登记，不得以「目标值更好」保留越界解 |
| **C7 可解释性** | 允许套利的模型上「充电时段电价均值 < 放电时段电价均值」 | 记符号异常项并给出调度反例 |

### B4 公平性纪律（违反即结果作废）

- **同数据**：只用 `data/附件1.xlsx` 的**电价列**与 `data/附件2.xlsx`（实际负载/光伏）；**禁用**附件 1 的负载/光伏预测列、附件 3、附件 4（见 AS02）；
- **同参数**：`Δt = 1/6 h`、`η_ch = η_dis = 0.9`、`c ≤ 833.3333 kWh`、`q_dis ≤ 750.0000 kWh`（E1/D10 丙）、`E ∈ [1200, 10800]`、`E_init = 6000 kWh`、`α_em = 5`；M6 只改 `b` 上限一项；
- **同口径**：目标一律 `min Σ_{d,t} (p_t·b_{d,t} + 5·p_t·q_em_{d,t})`（元，**不乘 Δt**）；全天费用量级 10^7 元（334 天合计）；
- **同预算**：同一 Python/包环境、同一求解器族（HiGHS）、CPU（本问**无 GPU 需求**，单卡 GPU 串行约束不适用）、记录 `seed`；
- **输出隔离**：每个模型独立输出目录 `ablations/results/<run_id>/`，原始样本与汇总分开保存；
- **不改动**：不得修改本文件、`formulation.md`、accepted `code/`；对照实现须另建在 `ablations/code/` 下。

### B5 与 robustness 的边界

- `robustness` 负责**参数扰动与置信区间**（η、E_init、α_em、负载/光伏噪声等）与 `s` 的界、购电上限情景；
- 本节负责**模型族、口径与实现路线**对照；两者的数值**不得互相替代或混写**；若结论冲突，须在 `ablations/report.md` 中显式列出冲突点与处理方式。


---

## 团队裁定（formulation 决策点 D1–D8 与 R5 更正，2026-09-11）

> **通道与效力**：沿用本文件既有的「团队裁定」不新建版本通道；效力**高于** `formulation.md` 与 `agents/*.md` 的默认做法。
> 本节**追加**裁定，不修改上文「推荐」行与任何 AS 的模型语义（AS10 的「无上限」裁定不变，只更正其**阈值陈述**，见 R5）。
>
> **依据**：`formulations/formulation_v001/formulation.md` §0.4 的 C6、§3.8 定理 T2、§4.1–§4.3、§5、文末决策点 D1–D8；
> 以及团队 2026-09-11 的**独立复核**（复跑 `runtime/actions/act-1fd0891d17c94e2f/evidence/probe_m6_threshold.py`
> `--grid 5000,4218.75`：`B = 5000` → `Σq_em = 0.000000` kWh；`B = 4218.75` → `Σq_em = 8,707.398542` kWh、14 天，
> 与 formulation §3.8 的表格逐位一致）。

### 裁定表

| 决策点 | 团队裁定 | 说明 |
|---|---|---|
| **formulation D1**（求解路线） | **采纳 A**：M1（单层完整长时域 LP，CPU HiGHS）为唯一交付口径 | 与 B0 一致；引理 L1 与命题 P1 已分别消解「需要二元变量」「需要滚动近似」两支 |
| **formulation D2**（M2 定义与 B3-C2 范围） | **采纳 A + B 并列**，并**澄清 B3-C2 的适用范围只限 M2a** | M2a（耦合序列外生固定）与 M1 恒等，属**实现级交叉验证**；M2b（日终自由递推）**不适用 C2**，其与 M1 的差额记为「跨日携带价值」的**结构性发现**，**不得判为实现错误** |
| **formulation D3**（M4 时域范围） | **采纳 A**：M4 与 M1 同为 **365 天**，只改跨日口径；同时报告交付期切片值 | 维持「每次只改一项」；两个尺度分别报告（B2 第 4 条） |
| **formulation D4**（M6 网格） | **采纳 B**：保留团队原网格 {10,326, 8,459, 6,000, 5,000} kW，**另加 M6′** {4,375, 4,218.75, 4,000, 3,750, 3,000, 2,000} kW | 原网格经勘误 R5 证伪为**全不激活**，无法完成 R2 的原始意图（把机制演示并验证出来）；M6′ 是**追加而非替换** |
| **formulation D5**（M3 预算处置） | **采纳 A + 强制降级 + 代表日必跑**：全规模 MILP 限时 ≤ 300 s，超时即降级并在 `ablations/plan.md` 显式登记技术债；**另须跑 4 个指定日期的日规模 MILP**（576 个二元）作为独立数值 oracle | 引理 L1 已给**解析**无损性，故 C3 的结论不依赖全规模 MILP 是否跑到最优；代表日 MILP 提供与解析结论**独立**的数值证据 |
| **formulation D6**（表 2 端点语义披露） | **采纳 A**：论文表 2 说明处用一段显式区分 prob01 与 prob02 的端点语义，并给出 4 个指定日期的实测端点值 | 满足勘误 R1；`result2.xlsx` 交付说明中亦提一句 |
| **formulation D7**（表 3 与论文表述） | **采纳 A**：主口径报全零 + 正文以定理 T1 说明机制不激活，并附 M6/M6′ 的激活证据 | 依赖 D4 = B；表 4 必须注明为**格式示例** |
| **formulation D8**（M5 与 robustness） | **采纳 A**：M5 只在 `ablation` 出数；`robustness` 不重复跑，可在其报告内**引用结论并注明来源** | B5 只禁止**数值互替**，允许带出处的结论引用 |

### R5 勘误（阈值陈述更正，全仓生效）

- **原陈述（错误）**：AS10 的偏差方向与边界、§6 量级参考、D3 备选 C、D6 备选 C 以及勘误 R2 均称
  「`b` 上限低于 10,326 kW 会**强制** `q_em > 0`」。
- **更正**：`10,325.33 kW` 是**非绑定阈值**（`B ≥ max_τ b*_τ`，此时无上限最优解在加界后仍可行），
  与紧急购电的**激活阈值** `β` 是**两个不同的量**，旧登记把二者混为一谈。
  实测 `β ∈ (4218.75, 4375.00] kW`；解析必要条件 `β ≥ θ ≥ max_τ(L_τ − PV_τ) − 5000·η_dis = 3,478.8849 kW`。
- **证据**：`formulation.md` §3.8 定理 T2（含 13 个 `B` 取值的单调序列）；团队独立复跑同一探针（见上）。
- **影响面**：`ablation` 的 M6/M6′ 网格、论文「紧急购电机制」段的阈值表述、prob03/04 若涉购电上限的表述。
  **不影响** AS10 的「无上限」裁定本身，也不影响任何已产出的主结果数值（主口径无上限，`Σq_em = 0` 结论不变）。

### 本节的下游待办

- `ablation`：按 B3 预注册判据 C1–C7（其中 **C2 只判 M2a**），实跑 M1–M7 + **M6′**，出对比表与结论段；
- `robustness`：按 B5 分工跑参数扰动；「终端 = 6000」情景按 D8-A 引用 ablation 结论并注明来源；
- 论文必须显式写出四处：**R1**（表 2 端点语义区分 prob01/prob02）、**R2**（M6 + M6′ 灵敏度小表）、
  **R5**（阈值表述用 `β` 而非 10,326 kW）、**表 4 是格式示例**。
