# prob02 小问总结

**prob02（问题 2）：每天 0:00 制定计划购电策略 + 5 倍价紧急购电** —— 本文件是该小问的交付与论文接管入口，只引用已落盘产物，不重解模型。

- 版本依据：`assumption_v001`（accepted；文件末尾含「团队勘误 R1–R8」与「团队裁定 B0–B5 / formulation D1–D8 / R5 更正」）+ `formulation_v001`（accepted）
- 主结果来源：隔离 task `dc8afc3deb5477641b99`（attempt 1、`succeeded`、`supervised`、CPU HiGHS、rc=0），输出目录 `results/prob02_v001_f001_run002/`
- run001（task `d5e2384e3128dd2a0649`）仅作历史对照：其 `result2.xlsx` 残留模板单元 `充放电量!A15`/`!E16`，已判 `NEEDS_REVISION` 并在 run002 闭合
- 交付文件：`results/prob02_v001_f001_run002/result2.xlsx`（模板 `data/附件5/result2.xlsx`，md5 `b878ce2b016155f49486af25c51e8cab`）
- 结论登记：`prob02-concl-001`（version 1，`content_hash = 4840a4d4f57e6d404c77a0d72a2c0c045cbbfeac231248e688daf7d656c4b798`）
- 验收状态：L1–L4 = `PASS_WITH_WARNING`、L5（跨小问）= `PASS`、L6 = `PASS_WITH_WARNING`

---

## 1 问题与目标

题面（`request/problem.md` 问题 2）要求在「每天电价相同、小区负载与光伏发电功率逐日变化」下，于**每天 0:00 制定微网当天的计划购电策略**；微网提供的电能不得低于小区负载，低于负载时需向外网**紧急购电**，其电价为交易时刻电价的 **5 倍**；除紧急购电费用外，其他时段购电费用按**计划购电量**计算。

交付要求（题面 + 附件 5 模板）：

1. 按表 1、表 2 格式给出**表 3 指定的 4 个日期**（2025-03-20、2025-06-21、2025-09-23、2025-12-21）的结果；
2. 按表 3 格式给出紧急购电结果（日期、合并后的时间段、购电量）；
3. 完整购电策略写入 `result2.xlsx`（三个工作表：`计划购电量`、`充放电量`、`紧急购电量`）。

与本问固定绑定的事实：**交付期 `D_req` = 2025-02-01 … 2025-12-31 共 334 天**（数据覆盖 `D_full` = 365 天，1 月为储能预热期）；单卡 GPU 串行约束不适用（纯 CPU LP，`gpu_required=false`）。

## 2 数据与预处理

| 输入 | 用途与实测结构 | md5 |
|---|---|---|
| `data/附件1.xlsx` 的**电价列** | 单表 145 行 × 4 列；电价 ∈ [0.3713, 1.3952] 元/kWh，144 点求和 110.3324；按「每天的电价相同」**逐日重复 365 次**；同表负载/光伏预测列属 prob01/prob03 语义，**本问禁用** | `dbe06f92517431228efcc26e3e796ef9` |
| `data/附件2.xlsx` | 工作表 `小区负载`、`光伏发电实际功率`，各 365 行 × 144 个 10 分钟点（2025-01-01…12-31，无缺日、无重复）；负载 ∈ [1995.7176, 7978.8849] kW、光伏 ∈ [0, 10216.20] kW；`PV > L` 的时段 10,130/52,560 | `bb3e493f804678de571575116eca1ae6` |
| `data/附件5/result2.xlsx` | 交付模板（无合并单元格）：`计划购电量` 335×147（表头 + 334 天 × 144 列 + 全天购电量 + 全天购电费，末列 `0:00-0:10+1`、**无** `0:00-0:10` 列）、`充放电量` 20×6（需展开为 334×6=2,004 行）、`紧急购电量` 11×3（需展开为 334 行） | `b878ce2b016155f49486af25c51e8cab` |

- **禁用**：附件 1 的负载/光伏预测列、附件 3（光伏预报，属 prob03）、附件 4（波动电价，属 prob04）（AS02/B4 公平性纪律）。
- 时间口径：附件时间戳 = 所属 10 分钟区间的**左端点**（AS01，继承 prob01），计划窗为 **0:10 → 24:10**（模板固有相位）；表 1 六时段取计划窗位置 `i = 60/72/84/96/108/120`（0 基下标 59/71/83/95/107/119）。
- 4 个指定日期在附件 2 的 0 基日索引：`78 / 171 / 265 / 354`（探针逐项命中，均在 `D_req` 内）。
- 表 2 的 4 小时块 = 第 `24(k−1)+1 … 24k` 个时段（`k=1..6`），充放电量分别求和、**不冲抵**（AS12/AS13）。

## 3 接受的假设与证据

### 3.1 假设清单（`assumption_v001`，13 条；关键假设 6 条）

| ID | 标题 | 关键性 | 状态 | 裁定歧义 |
|---|---|---|---|---|
| AS01 | 时间戳与时段按位置一一对应（左端点） | high | inherited | A1/D1 |
| AS02 | 本问只用附件 1 电价列 + 附件 2 实际值；`D_full=365`、`D_req=334` | medium | accepted | A2 的数据面 |
| **AS03** | 自 2025-01-01 以 `E_init=6000 kWh` **滚动递推**，1 月预热，日间 `E_{d,0}=E_{d−1,144}` | 关键 | accepted | A2 |
| **AS04** | 全年终端**不作额外约束**（`E_T` 自由，仅受 [1200,10800]） | 关键 | accepted | A2 派生 |
| **AS05** | 目标 `min Σ(p·b + 5·p·q_em)`（元，**不乘 Δt**）；`α_em=5` | 关键 | accepted | H8/A17 |
| **AS06** | 等式平衡 `b+q_em+PV·Δt+q_dis = L·Δt+c+s`；`q_em` 仅补负载缺口、不用于充电 | 关键 | accepted | A5 |
| **AS07** | 计划为**完全信息**；无购电上限 ⇒ 最优 `q_em ≡ 0`；`q_em` **保留为变量** | 关键 | accepted | A17 |
| AS08 | `E_t=E_{t−1}+0.9c_t−q_dis_t/0.9`；`E∈[1200,10800]`；`c≤833.3333`、`q_dis≤750.0000` kWh；两侧功率 ≤5000 kW | high | inherited | A3/A12、D10/E1 |
| AS09 | 显式弃光 `s`，`0 ≤ s ≤ PV·Δt`，目标系数 0；变量保留、最优解允许取 0 | medium | inherited | A13 |
| AS10 | 外网购电**无上限**、余电不上网/不售电 | medium | accepted | A14 |
| **AS11** | 模型族 = 单一长时域确定性 LP（365×144 = 52,560 时段） | 关键 | accepted | D1 派生 |
| AS12 | 表 1/表 2/表 3 与 `result2.xlsx` 的汇总与填报口径 | medium | accepted | A10/A11/A18 |
| AS13 | 不计静置损耗与自放电 | low | inherited | A4 |

关键假设文献门禁（真实调用 `automm.research.check_key_assumptions('microgrid_2025','prob02')`）：`passed = true`、`errors = []`，6 条关键假设各绑定 ≥1 条本小问池内 `verified=true & status=used` 来源（绑定见 §12）。

### 3.2 团队口径（效力高于假设正文与旧登记，本问显式执行）

- **团队勘误 R1**：论文表 2 说明处必须区分 prob01（单日周期，0:00/24:00 恒 6000）与 prob02（全年滚动、端点随日变化）。
- **R2 的网格经 R5 证伪（全不激活）**：真实执行网格见 `ablation` 的 M6 + M6′（§8.2）。
- **R3**：`充放电量` 的 `时刻`/`储电量` 写在每日**前两行**（第 1 行 `00:00:00` 载 0:00 储电量、第 2 行 `24:00` 载 24:00 储电量）。
- **R4**：`紧急购电量` 每日期至少 1 行（`J_d=0` 写 `—`/`0`）。
- **R5（全仓生效）**：`10,325.33 kW` 只是**非绑定阈值**，紧急购电**激活阈值**为 `β ∈ (4218.75, 4375.00] kW`；旧登记「低于 10,326 kW 即强制 `q_em>0`」作废。
- **R6/R7/R8**：原 `ablation_model_cost.png` 判为退化图（极差仅 0.1955%），另出论文版差值图；5 条 ablation 图件已用官方 `register_figure` 补登；完成选图 pass，**9/17 进论文**（§9）。
- **团队裁定 B0**：主结果（表 1/表 2/表 3 与 `result2.xlsx`）**只以 M1 为准**；M2–M7 只进 `ablations/`。
- **B1–B5**：必建 M1–M7 + M6′、双路线同解与解析恒等式、预注册判据 C1–C7 跑数前冻结、同数据/同参数/同口径/同预算、robustness 与 ablation 数值不得互替。
- **团队裁定 D1–D8**：M1（单层长时域 LP）为唯一交付口径；C2 只判 M2a；M4 与 M1 同为 365 天；M6 保留原网格并**追加** M6′；M3 限时 ≤300 s、超时降级 + 4 个代表日 MILP oracle；表 2 端点语义披露；表 3 主口径全零 + 定理 T1 说明；M5 只在 ablation 出数。

### 3.3 冲突点与差异（显式记录，不静默沿用旧登记）

| 编号 | 旧登记 | 本问执行 | 状态 |
|---|---|---|---|
| C1/E1 | `global_symbols.yaml` 的 `q_dis` 域曾写 `833.33` | 按团队勘误 E1 + D10 口径丙取 **750.0000**（符号表第 248 行已回写） | 已闭合，实测 `max q_dis=750.000000` |
| C2/E2 | `q_spill.first_question` 曾为 prob02 | 更正为 **prob01**（符号表第 273 行已回写）；本问沿用 `s_{d,t}` | 已闭合 |
| C3/E3 | `prob01/assumption_v003/version.yaml` 的 AS08「必然被激活」措辞 | 本问按「变量保留、最优解允许取 0」执行（实测 `Σs>0`）；权威回写已在 `cross_question_review` 完成 | 已闭合 |
| C6/R5 | 「`b` 上限低于 10,326 kW 强制 `q_em>0`」 | 探针独立证伪：真实激活阈值 `β ∈ (4218.75, 4375.00] kW`（三处独立复现一致） | 已闭合 |
| D10 | 「5000 kW 作用侧」为团队裁定 | 代码按口径丙实现；文献池无支撑，**未包装为文献依据** | 技术债 |
| A6/A7/A8/A9 | 属 prob03/04 | 本问不裁定、不使用附件 3/4 | 未越界 |

## 4 模型、公式与算法

### 4.1 完整模型（M1，`formulation_v001` §3）

决策变量（均为 kWh，**本身已含 Δt**，故目标与平衡式中不再乘 Δt，量纲纪律 D9）：`b`（计划购电量，无上界）、`q^em`（紧急购电量）、`c`（充电量）、`q^dis`（放电量）、`s`（弃光/盈余）；状态量 `E`（时段末储电量）。

$$
\begin{aligned}
(P2)\quad \min_{b,\,q^{\mathrm{em}},\,c,\,q^{\mathrm{dis}},\,s,\,E}\quad
& C_{\mathrm{total}}=\sum_{\tau=1}^{T}\Bigl(p_{\tau}\,b_{\tau}+\alpha_{\mathrm{em}}\,p_{\tau}\,q^{\mathrm{em}}_{\tau}\Bigr),
\qquad \alpha_{\mathrm{em}}=5,\quad T=52560,\quad \Delta t=\tfrac{1}{6}\,\mathrm{h}\\[2pt]
\text{s.t.}\quad
& b_{\tau}+q^{\mathrm{em}}_{\tau}+PV_{\tau}\,\Delta t+q^{\mathrm{dis}}_{\tau}
   =L_{\tau}\,\Delta t+c_{\tau}+s_{\tau}, && \forall\tau \tag{R1}\\
& 0\le c_{\tau}\le 833.3333, && \forall\tau \tag{R7a}\\
& 0\le q^{\mathrm{dis}}_{\tau}\le 750.0000, && \forall\tau \tag{R7b}\\
& 0\le s_{\tau}\le PV_{\tau}\,\Delta t, && \forall\tau \tag{R3s}\\
& E_{\tau}=E_{\tau-1}+\eta_{\mathrm{ch}}\,c_{\tau}-\frac{q^{\mathrm{dis}}_{\tau}}{\eta_{\mathrm{dis}}},
   \qquad \eta_{\mathrm{ch}}=\eta_{\mathrm{dis}}=0.9, && \tau=1,\dots,T \tag{R2}\\
& E_{\min}\le E_{\tau}\le E_{\max},\quad E_{\min}=1200,\ E_{\max}=10800, && \forall\tau \tag{R5}\\
& E_{0}=E_{\mathrm{init}}=6000, && \tag{R4}\\
& E_{T}\ \text{free (only bounded by (R5))}, && \tag{R6t}\\
& b_{\tau}\ge 0\ (\text{no upper bound}),\quad q^{\mathrm{em}}_{\tau}\ge 0,\quad
  c_{\tau}\ge 0,\quad q^{\mathrm{dis}}_{\tau}\ge 0,\quad s_{\tau}\ge 0. && \forall\tau
\end{aligned}
$$

- 跨日衔接 `E_{d,0}=E_{d−1,144}` 就是 (R2) 在 `τ=144(d−1)` 处的一次转移，**不另加约束**；**不得**施加 prob01 的日周期约束 `E_{d,0}=E_{d,144}`。
- 可靠性（题面 H1）自动蕴含：`b+q_em+q_dis+(PV·Δt−s)=L·Δt+c ≥ L·Δt`，无需另加不等式。
- 功率上界为**两侧交集**：并网点侧与电池侧均 ≤5000 kW ⇒ `c ≤ min(833.333, 925.926)=833.3333`、`q_dis ≤ min(833.333, 750.000)=750.0000` kWh（D10 口径丙 + 勘误 E1）。
- 模型规模：变量 `6×52560 = 315,360`；等式约束 `2×52560 = 105,120`；变量界 315,360；非零元 `9T−1 = 473,039`；整数变量 **0**（纯 LP；稠密矩阵约 265 GB，实现用 `scipy.sparse` CSR）。

### 4.2 关键结论（定理/引理/命题）

- **引理 L1（LP 松弛无损）**：`p_τ>0` 且 `η_ch·η_dis=0.81<1` 时，同时充放电被「少充少放」严格支配，故 (P2) **存在**互补最优解 ⇒ MILP（M3）最优值等于 LP 最优值，**不需要二元变量**（解析结论，不依赖 MILP 是否跑到最优）。
- **定理 T1（`q_em ≡ 0`）**：前提为 ① `p_τ>0`、② `α_em=5>1`、③ `b` 无上界。三条同时成立时，任何 `q_em>0` 都能用等量计划购电以更低费用替代 ⇒ 存在最优解使 `q_em ≡ 0`。**这是本问模型内的数学推论，不是实测断言、不是文献结论**；`q_em` 仍必须保留为变量与约束。
- **定理 T2（阈值结构）**：非绑定阈值 `B_peak = 10,325.33 kW`（`B ≥ B_peak` 时上限无效）≠ 强制阈值 `θ` ≠ 激活阈值 `β`；解析必要下界 `β ≥ θ ≥ max_τ(L_τ−PV_τ) − 5000·η_dis = 3,478.8849 kW`；实测 `β ∈ (4218.75, 4375.00] kW`。
- **命题 P1（逐日决策 ≡ 全期求解）**：完全信息下，「每天 0:00 制定当天计划」与「对 365 天一次性求解」等价 ⇒ 本问**不需要**滚动时域近似、预测误差模型或鲁棒优化；若改取不完美信息或购电上限（AS07 备选 B/C），该等价性失效、必须重新裁定。
- **结构恒等式**（sanity 与解析界的核心，实测残差 0.0）：

$$
\begin{aligned}
(I1)\quad & \sum_{\tau} q^{\mathrm{dis}}_{\tau}=\eta_{\mathrm{ch}}\eta_{\mathrm{dis}}\sum_{\tau} c_{\tau}-\eta_{\mathrm{dis}}\,(E_{T}-E_{0})\\
(I2)\quad & \sum_{\tau} b_{\tau}=N+\sum_{\tau} s_{\tau}+\bigl(1-\eta_{\mathrm{ch}}\eta_{\mathrm{dis}}\bigr)\sum_{\tau} c_{\tau}
  +\eta_{\mathrm{dis}}\,(E_{T}-E_{0})-\sum_{\tau} q^{\mathrm{em}}_{\tau},\quad N=\sum_{\tau}(L_{\tau}-PV_{\tau})\Delta t
\end{aligned}
$$

  终端项 `η_dis(E_T−E_0) = 0.9×(1200−6000) = −4320 kWh`，即**期末放空等价于少购 4320 kWh**（AS04 终端自由的能量账体现，论文须与价格套利区分）。交付期切片终端项 `0.9×(1200−7950) = −6075 kWh`。

### 4.3 算法与求解

单层完整长时域确定性 LP，`scipy.optimize.linprog(method="highs")`（`presolve=True`，`time_limit=300 s`），**CPU 求解，不使用 GPU**；确定性 LP、无随机源（`seed=null`）。`formulation` 阶段只读探针实测 26.8 s、峰值 traced 内存 113.16 MB；本机可用内存 1.7–2.2 GB ⇒ `memory_per_worker_gb=2`、单 worker 串行。

## 5 计算与复现

| 项 | 值 |
|---|---|
| 阶段 / task / attempt / 状态 | `computation` / `dc8afc3deb5477641b99` / 1 / `succeeded`、supervised、rc=0、`probe_mode=false` |
| 输出目录 | `problems/microgrid_2025/prob02/versions/assumption_v001/results/prob02_v001_f001_run002/` |
| 规模 | `days=365`、`periods=52560`、`model=M1`、变量 315,360 / 等式 105,120 / 界 315,360 / 非零元 473,039 / 整数 0 |
| 求解器 | `scipy.optimize.linprog(method='highs')`；`status=0`（HiGHS Status 7 Optimal）、迭代 127,112、`feasible_incumbent=true`、等式残差 1.8189894035458565e-12、界越界 0.0 |
| 设备 / seed | `cpu` / `gpu_required=false` / `deterministic=true` / `seed=null` |
| 环境 | Python 3.14.4、numpy 2.5.2、Windows-11-10.0.26200-SP0 |
| 追踪链 | `code_hash=a37eda25…`、`source_config_hash=f781f7f6…`、`input_hash=4343d799…`、`config_hash=ebd08796…`（sanity 独立重算逐位一致，`task_id` 复算回同一值） |
| 产物 sha256（run002） | `solution.json=1dbc100b…`、`solver_status.json=4e87f187…`、`tables.json=49c00bd6…`、`result2.xlsx=3f075104…`、`run_manifest.json=6e53b537…` |
| 历史隔离 | run001 五件 sha256 未被覆盖；run002 的 `solution/solver_status/tables` 与 run001 **逐字节相同**，差异仅在修复后的 `result2.xlsx` 与 manifest |
| 输入未变 | 附件 1 `dbe06f92…`、附件 2 `bb3e493f…`、模板 `b878ce2b…` 全部与登记一致 |

复现入口（`code/task_spec.yaml` 的核心命令）：

```text
.venv/Scripts/python.exe \
  problems/microgrid_2025/prob02/versions/assumption_v001/code/run_prob02.py \
  --data data/附件1.xlsx --data2 data/附件2.xlsx --template data/附件5/result2.xlsx \
  --output problems/microgrid_2025/prob02/versions/assumption_v001/results/prob02_v001_f001_run002 \
  --days 365 --time-limit 300
```

重跑纪律：必须用新 attempt + 新 `output_directory`（run001 保留、不得覆盖）。`run002` 的实现代码 sha256：`prob02_io.py=10ea7e49…`、`prob02_model.py=a1cebf40…`、`run_prob02.py=a3ff906a…`。

## 6 结果

### 6.1 主结果（全期 365 天 / 交付期 334 天 / 1 月预热期）

| 指标 | 数值 | 口径 |
|---|---|---|
| 全期总购电费 `C_total` | **13,758,182.573724 元** | `D_full`，10^7 元量级 |
| 交付期购电费 | **12,233,050.830708 元** | `D_req` = 2/1–12/31 |
| 1 月购电费 | 1,525,131.743016 元 | 预热期，不交付；三项满足 `交付期 + 1 月 = 全期` |
| 计划购电费 `C_plan` | 13,758,182.573724 元 | `Σ p·b` |
| 紧急购电费 `C_em` | **0.0 元** | `5Σ p·q_em`；`Σq_em = 0`（定理 T1） |
| Σb（计划购电量） | 22,657,938.157435 kWh | 全期 |
| Σc（充电量） | 7,364,620.676347 kWh | 全期 |
| Σq_dis（放电量） | 5,969,662.747841 kWh | 全期 |
| Σs（弃光量） | 990,168.090312 kWh | 全期 |
| 净负荷 `N`（全期） | 20,272,812.138617 kWh | `Σ(L−PV)Δt` |
| 净负荷 `N`（交付期） | 17,939,189.494967 kWh | `Σ(L−PV)Δt` |
| 储电量轨迹 | `E_0 = 6000`、`E_{2/1,0} = 7950.000000`、`E_T = 1200.000000`、`E ∈ [1200, 10800]`（两端均活跃） | 滚动递推、终端自由 |
| 功率/能量极值 | `max c = 833.333333`、`max q_dis = 750.000000`、两侧功率 `= 5000.000000 kW`、`max b = 1720.888333 kWh`（最大购电功率 10,325.33 kW） | 上界均被顶到 |
| 互补性与连续性 | 同时充放电时段 **0**、跨日连续性残差 **0.0**、日初储电量取 **96 个**不同水平 | AS07/AS03 |

量级自检：`C_total ∈ [7,525,691.131, 18,298,592.366] 元`（解析下界 `p_min·[N+η(E_min−E_0)]` 与无储能构造上界，独立重算）；套利方向正确：**充电加权均价 0.520371 元/kWh < 放电加权均价 1.154986 元/kWh**。

### 6.2 表 1（4 个指定日期：六个 10 分钟时段购电量 + 全天购电量 + 全天购电费）

| 日期 | 10:00-10:10 | 12:00-12:10 | 14:00-14:10 | 16:00-16:10 | 18:00-18:10 | 20:00-20:10 | 全天购电量 (kWh) | 全天购电费 (元) |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 0.00 | 558.311667 | 0.00 | 507.324167 | 682.353333 | 0.00 | 61,658.562881 | 37,975.400853 |
| 2025-06-21 | 0.00 | 0.00 | 0.00 | 27.005 | 385.901667 | 0.00 | 38,934.072483 | 20,470.622813 |
| 2025-09-23 | 0.00 | 380.02125 | 0.00 | 493.5825 | 752.645 | 61.911667 | 66,265.421309 | 41,351.897551 |
| 2025-12-21 | 0.00 | 906.683333 | 0.00 | 795.930417 | 712.633333 | 30.268333 | 93,770.214940 | 59,717.364845 |

双标签校验：`attachment_timestamp`（左端点，如 `10:00`）与 `template_label`（完整区间，如 `10:00-10:10`）均 `label_matches=true`。「全天购电量」为计划口径 `Σ_t b_t`、「全天购电费」为 `C_plan + C_em`（本问 `q_em ≡ 0` 故两者不可区分）。

### 6.3 表 2（六个 4 小时块的充/放电量与计划窗端点储电量，kWh）

| 日期 | 时段块 | 充电量 (kWh) | 放电量 (kWh) |
|---|---|---|---|
| 2025-03-20 | 0-4 | 1666.666667 | 0.0 |
| 2025-03-20 | 4-8 | 833.333333 | 5862.622783 |
| 2025-03-20 | 8-12 | 6291.457017 | 2777.377217 |
| 2025-03-20 | 12-16 | 4689.682222 | 254.722783 |
| 2025-03-20 | 16-20 | 0.0 | 5728.063850 |
| 2025-03-20 | 20-24 | 3503.184609 | 2911.936150 |
| 2025-06-21 | 0-4 | 0.0 | 0.0 |
| 2025-06-21 | 4-8 | 833.333333 | 1719.953967 |
| 2025-06-21 | 8-12 | 701.595233 | 0.0 |
| 2025-06-21 | 12-16 | 9965.071433 | 0.0 |
| 2025-06-21 | 16-20 | 0.0 | 6154.103417 |
| 2025-06-21 | 20-24 | 8166.666667 | 2485.896583 |
| 2025-09-23 | 0-4 | 1666.666667 | 0.0 |
| 2025-09-23 | 4-8 | 833.333333 | 6746.773250 |
| 2025-09-23 | 8-12 | 5245.375776 | 1896.615717 |
| 2025-09-23 | 12-16 | 5923.777166 | 403.624917 |
| 2025-09-23 | 16-20 | 0.0 | 5640.00 |
| 2025-09-23 | 20-24 | 8166.666667 | 3000.00 |
| 2025-12-21 | 0-4 | 1666.666667 | 0.0 |
| 2025-12-21 | 4-8 | 1666.666667 | 1425.00 |
| 2025-12-21 | 8-12 | 5833.333333 | 7890.00 |
| 2025-12-21 | 12-16 | 7574.209156 | 2220.109417 |
| 2025-12-21 | 16-20 | 0.0 | 5797.474233 |
| 2025-12-21 | 20-24 | 8166.666667 | 2842.525767 |

计划窗端点储电量（kWh）：

| 日期 | 0:00 储电量 | 24:00 储电量 |
|---|---|---|
| 2025-03-20 | 8550.00 | 4352.866148 |
| 2025-06-21 | 2361.059963 | 8550.00 |
| 2025-09-23 | 8550.00 | 8550.00 |
| 2025-12-21 | 8550.00 | 8550.00 |

**端点语义（勘误 R1，论文须显式区分一次）**：prob01 为单日周期代表日、端点恒 6000；prob02 为全年滚动的逐日切片（`E_{d,0}=E_{d−1,144}`，随日变化）。表 2 的 0:00/24:00 是**计划窗首/末状态**（AS01 左端点相位 0:10→24:10），与严格自然日相位差 10 分钟。

### 6.4 表 3 / 紧急购电

主口径下 4 个指定日期与全年 `Σq_em = 0`（365/365 天），`tables.json` 中四日 `intervals=[]`、`total_kwh=0`、`paper_text=无（0 kWh）`；`result2.xlsx` 的 `紧急购电量` 334 行均为 `时间段=—`、`购电量=0`。

⚠️ **论文必须写入**：题面表 4 的示例日期 `2025/3/1` 及其三个区间与数值是**格式示例，不是本问答案**（该说明已落盘于 `tables.json.table3_note`）。

### 6.5 策略形态（由 accepted `solution.json` 逐日/逐时段序列直接统计，只读、未重解）

- 充电集中在**低价时段**、放电集中在**高价时段**：`corr(电价, 充电) = −0.3835`、`corr(电价, 放电) = +0.6132`；最便宜 20% 电价时段承担 **48.12%** 的充电量，最贵 20% 时段承担 **68.42%** 的放电量。
- 交付期单价区间与分布：日费用最小 **11,900.552329 元**、最大 **60,014.368886 元**、均值 **36,625.900691 元**（合计与交付期费用逐位一致）。
- 储能状态具有明显的**回归水平**：334 个交付日中，日初/日末储电量为 8550.00 kWh 的各有 **219** 天；全年日初状态仅取 96 个不同水平；仅最后一天（12/31）日末落到下界 1200 kWh（期末放空，`E` 的上下界两端均曾活跃）。
- 弃光：全期 **97 天**出现 `s>0`（全部落在交付期内），全年 `Σs = 990,168.090312 kWh`（因目标系数为 0，其经济贡献为 0，但变量必须保留以闭合光伏盈余时段的功率平衡）。

## 7 Sanity 与合理性（L1–L4 + L6）

- **结论**：overall = **`PASS_WITH_WARNING`**（L1 PASS、L2 PASS、L3 PASS、L4 PASS_WITH_WARNING、L6 PASS_WITH_WARNING），`failure_type=null`、`blocking_reasons=[]`、无硬门禁失败。
- **L1 追踪链**：5 件产物齐备、输入/模板 md5 未变、`code/*.py` sha256 与 manifest 逐位一致、harness 四个 hash 独立重算一致、run001 未被覆盖、`result2.xlsx` 修复未触及任何数值。
- **L2 数值与约束**（从原始附件 1/2 与 52,560 时段序列独立重建，不读 `checks`、不重解）：(R1) 平衡残差 **4.547e-13**、(R2) 状态转移残差 **1.819e-12**、`E∈[1200,10800]`、`E_0=6000`/`E_T=1200`、`max c=833.333333`、`max q_dis=750.000000`、两侧功率 `=5000.000000 kW`、同充放 0、跨日连续性 0、`Σq_em=0`、(I1)/(I2) 全期与交付期切片残差 **0.0**、9 条序列无 NaN/Inf。
- **L3 量纲与公式**：目标确为 `min Σ(p·b + 5p·q_em)`（**不带 Δt**；若误乘 Δt 交付期会落到约 2.04e6 元，差 6 倍）；矩阵规模 315,360/105,120/473,039/0 整数与代码常量一致；表 1/表 2/表 3 与序列回溯一致；`result2.xlsx` 48,096 个计划格 + 2,004 行充放电 + 334 行紧急购电**逐格偏差 0**、`format_residuals=[]`、全簿无 `⁝` 压缩行残留。
- **L4 常识与文献**：费用落入独立重算解析界、10^7 元量级、充放均价方向正确、定理 T1 三前提成立、终端自由已披露、日初取 96 个水平、关键假设文献门禁 `passed=true`。
- **L6（robustness 后复核）**：robustness 报告 + 45 项独立复算一致；基线复现闸门 8 项相对差全 `0.0`；`criteria_failed=["S1","S5"]`、`stability_grade=脆弱（需缩小适用范围）`；并新增 L6-D1 文档更正（见 §8.1）。
- **历史**：run001 曾因交付格式缺陷（`充放电量!A15` 残留日期、`!E16` 残留 `24:00`，根因 `openpyxl` 的 `cell(value=None)` 静默 no-op）被判 `NEEDS_REVISION`，修复后 run002 逐格偏差 0、run001 同脚本负对照恰得 2 处，缺陷已闭合。

**警告与技术债（必须随本总结结转，不得隐去）**

1. 文献池 23 条**均未逐篇读正文**（19 条 `abstract_oa` + 4 条 `metadata`），引用只支撑框架级/机制级主张；公式级/定量级引用须取得全文后再用。
2. D10「5000 kW 作用侧」为 `team_decision`，两问文献池无一条涉及，论文不得包装为文献支持；`α_em=5`（题面硬参数）与 `q_em ≡ 0`（模型内推论）同样不得包装为文献结论。
3. LP 最优面可能不唯一（`E` 上下界两端活跃、`c`/`q_dis` 上界均被顶到、IPM 可返回同值非互补解）：验收以约束残差 + (I1)/(I2) + 目标值 + 表 1/2/3 + `result2.xlsx` 为准，**不比对逐点解唯一性**。
4. 购电上限阈值表述必须用 `β ∈ (4218.75, 4375.00] kW`，不得沿用 `10,326 kW`（非绑定阈值）。
5. 表 2 端点语义（勘误 R1）与题面表 4 属格式示例（D3/R2 附带要求）必须写入论文。
6. `q_em ≡ 0` 依赖「完全信息 + 无购电上限 + `α_em=5>1`」三项同时成立；若团队改 D3/D6，紧急购电会被激活，表 3 不再全零、须重算。
7. run001 仅作历史对照（其 `result2.xlsx` 有 2 处已闭合的模板残留），**交付与引用一律以 run002 为准**。
8. `run_manifest.json` 的 `code_sha256` 为脚本自算（仅 `*.py`），与 harness `code_hash`（含 `task_config.yaml`/`task_spec.yaml`）算法不同；追踪以 harness 值 `a37eda25…` 为准。
9. robustness task `f7a4e670b91ad469d771` 与 ablation task `5b87ce0a8d9e4706c82c` 均已 `succeeded` 但 `consumed=false`（这两个阶段的 `run_agent` 动作不带 `task_id`，Runner 只在 computation 阶段消费终态），属登记欠账，不影响数值与迁移。
10. 本文件只覆盖 `assumption_v001` + `formulation_v001` 的 M1 主口径；A6–A9（prob03/04 口径）未触碰。

## 8 Robustness / Ablation

> 两个阶段均为 `config/workflow.yaml` 的 `mandatory_stages`，**未跳过**。分工纪律（B5）：robustness 负责参数扰动与置信区间，ablation 负责模型族/口径/实现路线对照，**两者数值不得互相替代或混写**（`b` 上限族在两处各自独立计算，结果一致、无冲突）。

### 8.1 Robustness（task `f7a4e670b91ad469d771`）

- 运行：`succeeded`、attempt 1、supervised、CPU HiGHS、rc=0、`probe_mode=false`、`seed=20260910`、`wall_clock=907.269 s`；**49 个矩阵情景 + 100 个噪声样本 = 149 次全年 LP**（`raw_samples.jsonl` 149 行；`trajectories/` 含 52 个矩阵/结构情景的逐日轨迹——报告内部「49 / 52」两处表述未给换算说明，属登记不一致，引用时以 `run_manifest.json` 的 149 次 LP 与 `raw_samples.jsonl` 为准）。另有被撤销的 queued task `7fef7c0ee67aafc2f850`（噪声生成器缺陷，运行前撤销、未运行、无产物）。
- 输出：`robustness/results/prob02_v001_robust_run001/`（`baseline_check` / `solver_status` / `sensitivity` / `summary` / `raw_samples.jsonl` / `trajectories/` + 6 张实验图件）。
- **基线复现闸门通过**：8 项总量相对差全 `0.0`；4 个指定日期全天购电量/购电费相对差 ≤2e-11；表 1 六时段最大绝对差 3.33e-7 kWh（参考 `tables.json` 6 位小数舍入）；`baseline_check.passed=true`；149/149 可行、无 NaN/Inf。

| 预注册判据 | 阈值 | 实测 | 判定 |
|---|---|---|---|
| S1 可行率 | 参数族 ≥0.99 且核心族 ≥0.95 | 核心族 135/136 = 0.992647；参数族 35/36 = 0.972222（唯一失败 `solver_highs-ipm`） | **FAIL** |
| S2 幅度与符号 | `max\|ΔC\|/C* ≤25%`（η 档 35%）且三条方向成立 | 14.078%（η=0.72）；`∂C/∂η≤0`、`∂C/∂P_max≤0`、`\|弹性(E_init)\|≤1.5` 全成立 | PASS |
| S3 噪声区间 | 分位半宽 ≤20% 且 \|均值偏移\| ≤10% | 0.9565% / 0.2249%（100 样本） | PASS |
| S4 套利方向 | 核心族 100% | 136/136 | PASS |
| S5 交付表稳定 | 全天量/费 ≤10%、slot ≤15% | 19.0998% / 19.6225%（`eta_both_0.99@2025-06-21`），slot 0.9912% | **FAIL** |
| S6 求解器一致性 | 两两相对差 ≤1e-6 | `highs`/`highs-ds`/`highs-ipm`/关闭 presolve 全为 0.0 | PASS |

- **S1 失败归因（照实记 FAIL，判据未事后修改）**：唯一失败样本 `solver_highs-ipm` 的目标值 `13,758,182.573724 元` 与基线**逐位相同**、等式残差 2e-12、界越界 0、可行；唯一失败检查为 `complementarity_sum = 4.41358e8`（同时充放电 1136 时段）。AS07 **不禁止**同时充放电、引理 L1 只断言**存在**互补最优解，故该检查是**返回解清洁度**而非可行性；剔除该项后核心族/参数族可行率均为 1.0。论文必须同时呈现「S1 FAIL」与「同值最优解」，不得改写为模型不可行或脆弱。
- **S5 失败归因（真实日尺度敏感性，双向）**：`eta_both_0.99` 使 2025-06-21 全天购电量/购电费**下降** 19.10%/19.62%（实现按 `_rel_diff` 绝对值口径计入失败，属**有利方向**）；全 365 天 η=0.99 无一日购电量上升 >10%（最大 +7.17%），而 η=0.81 的不利方向逐日购电费最多 **+12.9744%**（21 天 >+10%）。⇒ 论文引用表 1/表 2 时须说明「**日尺度量对效率口径敏感（η ±10% 可移动约 ±20%），年度/交付期总量仅 ±7%**」。
- **参数敏感性（OAT，25 情景）**：η 是**唯一的一阶敏感参数**——η = 0.72/0.81/0.855/0.90/0.945/0.99/1.00 对应 `ΔC/C*` = +14.078% / +6.971% / +3.437% / 0 / −3.294% / −6.624% / −7.520%（弹性约 −0.66 ~ −0.70）；`P_max` ±10% ⇒ +1.020%/−0.342%；`E_max` 收紧 20% ⇒ +5.417%；`E_init` 影响 ≤±0.0042%；`α_em` 在 ±20% 内**完全无影响**（因 `q_em ≡ 0`，不能据此断言「α 不重要」）。
- **噪声传播**：`ΔC/C* ∈ [−0.964%, +1.555%]`（79 正 / 21 负，无 \|ΔC\|>2% 样本）；逐时段白噪声被 52,560 时段聚合自消（半宽 ≤0.17%），**按日持续**噪声上升一个量级（0.94%–1.03%）。噪声分布是**诊断性设定**（非题面事实），S3 区间不得包装为真实预测误差分布。
- **结构性发现**：购电上限 10 档严格单调（上限↓ ⇒ `Σq_em`↑、总费用↑）；`Σq_em=0` 的最大上限 4375 kW、`Σq_em>0` 的最小上限 4218.75 kW ⇒ **β ∈ (4218.75, 4375.00] kW**（4218.75 kW 档 `Σq_em=8,707.398542 kWh`、14 天、紧急购电费 18,237.601302 元；2,000 kW 档 `Σq_em=7,845,369.336456 kWh`、365 天）。`s` 收紧为物理盈余不改变最优值与 `Σs`；`s` 给 0.50 元/kWh 收益时出现**非物理套利**（松界售出 5,845,778.709901 kWh > 物理盈余 3,120,221.003233 kWh，多出 2,725,557.71 kWh），先收紧物理界后回落到盈余以内——该情景**不得作为真实售电收入**。
- **`α_em=0.50` 情景的正确口径（勘误 L6-D1）**：`α_em=0.50` 时 `q_em>0` 且 365 天全启用，`Σq_em = 22,657,938.157435 kWh`。robustness 报告 §8.4 曾把该值标为「= 全年净负荷」**有误**（全年净负荷为 20,272,812.138617 kWh）；它实际**等于基线 `Σb`**，即同一物理计划整体被改记为紧急购电的**重标定效应**，目标 `6,879,091.286862 元` 恰为基线的 0.5 倍。论文不得称其为「净负荷」。
- 6 张 robustness 图件（`robustness_tornado / response_curves / noise_ecdf / buy_cap_curve / scenarios / spider`）为**实验证据，未登记为交付图表**（未调用 `record_figure_review`）；其中 `robustness_tornado.png` 的 `e_max` 高分支显示值有误（应取 `sensitivity.json.oat.e_max`）。

### 8.2 Ablation（task `5b87ce0a8d9e4706c82c`）

- 运行：`succeeded`、attempt 1、supervised、CPU HiGHS、rc=0、`probe_mode=false`、`seed=20260910`、`wall_clock=401.336 s`；输出 `ablations/results/prob02_v001_ablation_run001/`（`baseline_check`/`solver_status`/`comparison`/`identities`/`raw_cases.jsonl`/`summary`/`run_manifest` + 17 个 `M*/case.json`）。
- **17/17 个 case 可行、`checks_failed=[]`**；预注册判据 **C1–C7 全部通过、`criteria_failed=[]`**；基线闸门 C1：8 项总量最大相对差 `3.209e-14`，指定日期/表格项最大绝对差 `3.786e-07`（6 位小数舍入），`baseline_check_passed=true`。

| 模型 | 变动项 | 全期费用（元） | ΔC vs M1 | 相对 M1 | 交付期费用（元） | 求解时间 (s) | mip_gap |
|---|---|---|---|---|---|---|---|
| **M1** | 基准：365×144 单一 LP、`E_T` 自由、`b` 无上限 | 13,758,182.573724441 | — | — | 12,233,050.830708284 | 5.819 | — (LP) |
| M7 | 独立第二实现（消去 `s` + `highs-ds` + `presolve=False`） | 13,758,182.573724441 | 0 | +0.000000% | 12,233,050.830708284 | 5.885 | — |
| M2a | 逐日解耦 + `{E_{d,144}}` 外生固定为 M1 最优值（C2 对象） | 13,758,182.573724441 | 0 | +0.000000% | 12,233,050.830708284 | 2.362 | — |
| M2b | 逐日解耦 + 日终自由纯递推（跨日携带价值） | 13,785,077.3137415 | **+26,894.740017** | +0.195482% | 12,260,572.904058674 | 2.374 | — |
| M4 | 逐日独立 `E_{d,0}=E_{d,144}=6000`（D1 备选 A，同为 365 天） | 13,775,317.596266040 | **+17,135.022542** | +0.124544% | 12,250,854.103249881 | 2.925 | — |
| M5 | 终端 `E_T = 6000 kWh` | 13,760,399.657057775 | **+2,217.083333** | +0.016115% | 12,235,267.914041620 | 5.941 | — |
| M6_B10326 | `b ≤ 10326 kW`（非绑定阈值） | 13,758,182.573724441 | 0 | +0.000000% | 12,233,050.830708284 | 6.141 | — |
| M6_B8459 | `b ≤ 8459 kW` | 13,759,939.976488728 | +1,757.402764 | +0.012774% | 12,234,470.480743602 | 6.387 | — |
| M6_B6000 | `b ≤ 6000 kW` | 13,796,297.077895664 | +38,114.504171 | +0.277032% | 12,263,064.891108874 | 6.905 | — |
| M6_B5000 | `b ≤ 5000 kW` | 13,973,747.564884310 | +215,564.991160 | +1.566813% | 12,406,037.601335162 | 6.588 | — |
| M6p_B4375 | `b ≤ 4375 kW`（不激活，`Σq_em=0`） | 14,452,283.680246636 | +694,101.106522 | +5.045006% | 12,811,100.163885282 | 6.783 | — |
| **M6p_B4218_75** | `b ≤ 4218.75 kW`（**激活**：`Σq_em=8,707.398542` kWh、14 天、18,237.601302 元） | 14,647,566.902931172 | +889,384.329207 | +6.464403% | 12,980,107.248088446 | 6.436 | — |
| M6p_B4000 | `b ≤ 4000 kW`（44 天） | 15,032,312.166458447 | +1,274,129.592734 | +9.260886% | 13,317,409.323703798 | 6.560 | — |
| M6p_B3750 | `b ≤ 3750 kW`（93 天） | 15,738,644.828672430 | +1,980,462.254948 | +14.394796% | 13,914,390.251981580 | 7.336 | — |
| M6p_B3000 | `b ≤ 3000 kW`（300 天） | 20,623,372.127713220 | +6,865,189.553989 | +49.898957% | 18,126,085.326211390 | 7.588 | — |
| M6p_B2000 | `b ≤ 2000 kW`（365 天） | 32,769,611.572155192 | +19,011,428.998431 | +138.182706% | 28,885,267.125366565 | 7.236 | — |
| M3_full | 互补 MILP（52,560 个二元、紧 M 上界） | 13,758,186.928902913 | +4.355178 | +0.000032% | 12,233,055.185886754 | **301.578** | **3.165517716793772e-07** |

- **结论三问**：① **核心结论不依赖模型族**——M2a 相对差 `0.0`、M7 相对差 `0.0`（平衡残差 2.274e-13）、M3 全规模相对差 3.166e-07（容差内且不低于 M1）；② 结构性差额来源清楚——M2b 的 +26,894.74 元是**跨日电能携带的边际价值**（M1 在 96 个不同日初状态水平运营，日终自由的逐日局部最优无法复现），M4 的 +17,135.02 元是**跨日衔接与逐日终端两项的合并贡献**（A-DR4，不得单独归因于跨日连续性），M5 的 +2,217.08 元是期末放空（`−4320 kWh`）的经济价值；③ **推荐 M1 为唯一交付口径**（B0）：两路线逐位复现、MILP 只增复杂度无指标收益。
- **M3 的技术债（A-DR1）**：全规模 MILP 在 300 s 时限内**未证明最优**（`status=1`、可行 incumbent、`mip_gap=3.1655e-07`、`node=0`）；C3 结论由引理 L1 的解析无损性 + **4/4 个日规模 MILP oracle 精确同值**（各 144 个二元、1 节点证最优、`mip_gap=0`、相对差 ≤3.98e-16、同充放 0）独立支撑。论文引用 M3 必须注明「incumbent，未证明最优」。
- **解析恒等式交叉验证**（`identities.json`）：17 个模型的 (I1)/(I2) 全期与交付期切片残差 ≤5.6e-09、平衡残差 ≤2.274e-13、SOC 残差 ≤5.51e-12、跨日连续性残差 **17/17 全为 0.0**。
- **图件与选择**：原 4 张 ablation 图 + 2 张团队新增论文版已用官方 `register_figure` 登记，选 **9/17** 进论文（§9）；`ablation_b_cap_curve.png` 的 `needs_revision`（标题含内部勘误编号）由论文版 `prob02_ablation_bcap_paper.png` 替代解决，原图转 `included_in_paper=false` 留档、**未修改 ablation 已完成阶段的代码**（保 `run_manifest` hash 链）。

## 9 图表索引

### 9.1 进论文的 9 张（`included_in_paper = true`）

| stable_id | 用途一句话 |
|---|---|
| `prob02_fig_year_energy_flow_ed77b9f928` | 全年日能量构成（光伏 + 计划购电 vs 负载/净负荷）与代表日功率平衡 |
| `prob02_fig_temporal_heatmap_2aa0a5f976` | 全年「日期 × 时段」购电功率与储电量双热力图（标 4 个指定日期） |
| `prob02_fig_soc_trajectory_eb0f77c2a5` | 全年储电量轨迹与年末终值放大（期末放空至 1200 kWh） |
| `prob02_fig_daily_coupling_2d_3069395b29` | 跨日耦合二维投影：日初储电量—日费用 + 滚动闭合检验 |
| `prob02_fig_spec_dates_a8ffbf1f32` | 题面 4 个指定日期的日内功率 + 表 1/表 2 摘要 |
| `prob02_fig_energy_balance_b86f1c6e8b` | 按月汇总的供需构成与弃光（恒等式 (I2) 月度切片） |
| `prob02_fig_cost_bounds_ad7c3c0cc0` | 费用量级检验与解析区间（含 (I2) 恒等式） |
| `prob02_fig_model_cost_delta_888b60671d` | 结构与模型族对照与 M1 的费用差（元 / ‰ 对数轴） |
| `prob02_fig_b_cap_curve_paper_6ff413d398` | 购电上限对紧急购电与总费用的影响（给出 β 区间，论文版） |

弃用 8 张及理由（团队勘误 R8）：`rhythm_3d`、`rhythm_2d`、`cost_price_rhythm`、`daily_coupling_3d` 与 `temporal_heatmap` 信息重叠（两张 3D 图文档自述不用于定量判读）；`structure_waterfall`、`model_cost_comparison`、`complexity_tradeoff` 与 `model_cost_delta` 重复；原 `b_cap_curve` 由论文版替代。

**治理规则（R8）**：论文正文只允许引用 `included_in_paper = true` 的图件；若要引用当前为 `false` 的候选图，必须先用官方 `register_figure` 翻为 `true`。图注须保留三处口径提示：AS01 计划窗相位、目标不含 Δt、终端自由与期末放空（须与价格套利区分）。

### 9.2 质量与复核

- `figures` 阶段 11 张：`generation_summary.json`（`figure_count=11`、源 `run002`）全部 `quality_status=passed`；`visual_review.md` 逐图复核 **11/11 passed**，并修复 **7 处真实缺陷**（含 2 处数值/单位缺陷：代表日时刻轴漏乘 Δt 使光伏被画成 0 线、`cost_bounds` 把解析上界写成 `C*`；1 处月度 (I2) 闭合残差边界项 6.75e-04 → 4.66e-16 GWh；余为标签/图例遮挡与 manifest 卫生）。
- robustness 6 张实验图件**未登记**进 `figures.yaml`（不属交付图表）；ablation 图件已登记并出 `included_in_paper` 标记。

## 10 对后续小问的输出

- 结论登记：`prob02-concl-001`（version 1，`content_hash = 4840a4d4f57e6d404c77a0d72a2c0c045cbbfeac231248e688daf7d656c4b798`）；`dependency_graph.yaml` 的 `prob02 → prob03`、`prob02 → prob04` 两条边 hash 一致，`cross_question_review` 复核通过（无 `stale`）。
- 向下游传播（`propagates`）：
  1. **紧急购电的触发与 5 倍价结算**（`α_em = 5`，题面硬参数）与表 3 输出口径；
  2. **逐日负载/光伏数据的读取与跨日衔接口径**（A2 = 滚动递推 + 终端自由，D1-B/D2-A/D8-A）；
  3. **表 2 端点语义**（R1：多日为逐日切片、随日变化）与表 1「全天购电量/全天购电费」列结构（A10/A11/A18）；
  4. **购电上限阈值表述**（R5：`β ∈ (4218.75, 4375.00] kW`；`10,325.33 kW` 仅非绑定阈值）；
  5. 表 3 与 `紧急购电量` 工作表的填报口径（A18，prob03 沿用）。
- **不可移植（not_portable，必须强调）**：prob02 的 `A17`（0:00 完全信息 + 无购电上限 ⇒ 最优 `q_em ≡ 0`）是**本问侧口径**，不得直接移植到 prob03（对应问题为 A19，表 3 可能非零）或 prob04 的 4-2 链（对应问题为 A8/A23，价格不可观测时 `q_em` 可能非零）。
- 跨问锚点（`cross_question_review`）：prob02 ↔ prob04-4-2 的 `Σs` 逐位相同（990,168.090312 kWh）、净负载逐位相同（20,272,812.138617 kWh），而费用**必然不同**（12,233,050.830708 vs 13,006,411.041148 元）⇒ 价格情景真实生效、未互填；`X-6` 提示论文把 4-2 的「逐位 0」表述改为「机制级恒零（`days_with_emergency=0`）」。

## 11 限制与适用范围

- **适用范围**：本问所有结论只对 `assumption_v001` + `formulation_v001` 的 M1 主口径成立（365 天确定性 LP、附件 1 电价逐日重复、附件 2 实际负载/光伏、完全信息、无购电上限、终端自由）。
- **日尺度量不宜作为稳健性载体**：η ±10% 可在单日移动购电量/购电费约 ±20%（S5 FAIL），而年度/交付期总量仅 ±7%；引用表 1/表 2 必须附带该声明。
- **`Σs` 的经济贡献为 0 只对本问成立**：prob02 无售电收益（`s` 目标系数 0）；若 prob03/04 引入售电，必须先把 `s` 的上界收紧为物理盈余 `max(0, PV·Δt − L·Δt)` 并重算（robustness 已复现松界下的非物理套利）。
- **`α_em` 的 OAT 零效应不能外推**：`q_em ≡ 0` 使 ±20% 的 `α_em` 无影响；`α_em=0.5` 的重标定情景说明机制本身可激活，但依赖 T1 前提失效而非新的物理调度。
- **MILP 结论依赖解析引理而非全规模求解**：全规模 M3 未证明最优（`mip_gap=3.17e-07`），论文引用须注明 incumbent。
- **文献证据等级**：23 条均未读正文，只能支撑框架级/机制级主张；`α_em=5`、`q_em ≡ 0`、D10「5000 kW 作用侧」、A18 填报口径均不得包装为文献支持。
- **技术债**：见 §7 的 10 条警告（run001 仅历史对照、`consumed=false` 欠账、trace 值以 harness 为准等）。
- **复现入口与哈希**：§5 的命令、`code/*.py` sha256 与 harness 追踪链；重跑必须使用新 attempt + 新 `output_directory`，不得覆盖 run001/run002。

## 12 本问引用

本问只列 `shared/literature.md` 中实际 `verified=true & status=used` 的 23 条（均 `verification_provider=crossref`；`abstract_oa` 19 条 + `metadata` 4 条，**无全文级**）。按证据义务分组：

- **E1（6 条，→ AS05 紧急购电惩罚项的机制依据）**：`ref-vanderveen-2016-balancing-market-design`、`ref-herre-2020-imbalance-settlement`、`ref-botterud-2011-wind-lmp-deviation`、`ref-joos-2018-integration-costs`、`ref-silva-2022-multistage-bidding`、`ref-poplavskaya-2020-balancing-design`（其「4–5 倍」仅作量级旁证，**不得**用于标定或质疑题面 `α_em = 5`）。
- **E2（4 条，→ AS06 平衡与供电可靠性）**：`ref-wang-2011-spinning-reserve-microgrid`、`ref-xie-2019-storage-reliability`、`ref-hirsch-2018-microgrids-review`、`ref-cardoso-2013-reliability-slp`。
- **E3（6 条，→ AS03 跨日衔接 / AS04 终端口径）**：`ref-silvente-2015-rolling-horizon`、`ref-deng-2020-interhours-rolling`、`ref-holjevac-2017-receding-horizon`、`ref-hu-2020-mpc-overview`、`ref-bao-2014-multiscale-mg`、`ref-finnah-2021-da-intraday-adp`。
- **E4（5 条，→ AS07 信息结构）**：`ref-chazarra-2017-perfect-information`（其「完美信息价值」只说明信息结构可度量，**不支撑** `q_em ≡ 0`）、`ref-liang-2014-stochastic-survey`、`ref-shuai-2018-adp-dispatch`、`ref-toubeau-2020-da-real-time`、`ref-zhang-2018-robust-multimg`。
- **E5/E7（2 条，→ AS11 模型族）**：`ref-hu-2023-empc-review`、`ref-wang-2022-multiagent-time-price`。

| 关键假设 | 绑定 citation id | 门禁 |
|---|---|---|
| AS03 跨日衔接与计划时域 | `ref-silvente-2015-rolling-horizon`、`ref-deng-2020-interhours-rolling`、`ref-holjevac-2017-receding-horizon`、`ref-hu-2020-mpc-overview`、`ref-bao-2014-multiscale-mg` | passed |
| AS04 终端口径（自由） | `ref-finnah-2021-da-intraday-adp`、`ref-hu-2020-mpc-overview` | passed |
| AS05 目标与 `α_em=5` | `ref-vanderveen-2016-balancing-market-design`、`ref-herre-2020-imbalance-settlement`、`ref-botterud-2011-wind-lmp-deviation`、`ref-joos-2018-integration-costs`、`ref-silva-2022-multistage-bidding`、`ref-poplavskaya-2020-balancing-design` | passed |
| AS06 平衡与可靠性 | `ref-wang-2011-spinning-reserve-microgrid`、`ref-xie-2019-storage-reliability`、`ref-hirsch-2018-microgrids-review`、`ref-cardoso-2013-reliability-slp` | passed |
| AS07 信息结构与 `q_em ≡ 0` | `ref-chazarra-2017-perfect-information`、`ref-liang-2014-stochastic-survey`、`ref-shuai-2018-adp-dispatch`、`ref-toubeau-2020-da-real-time`、`ref-zhang-2018-robust-multimg`、`ref-bao-2014-multiscale-mg`、`ref-finnah-2021-da-intraday-adp` | passed |
| AS11 模型族 | `ref-hu-2023-empc-review`、`ref-wang-2022-multiagent-time-price` | passed |

非关键假设（AS01/AS08/AS09/AS13 为 `inherited`，证据义务已在 prob01 `assumption_v003` 的 25/25 `verified+used` 中清偿；AS02 数据事实、AS10 项目假设、AS12 模板事实）**一律不绑定本问文献**，未伪造绑定。
