# prob02 鲁棒性与敏感性实验报告

- 归属：`microgrid_2025` / `prob02`；阶段：`robustness`（`config/workflow.yaml: mandatory_stages`，不得 skipped）
- 对象（只读）：accepted `assumption_v001` + `formulation_v001`，computation 产物
  `task dc8afc3deb5477641b99` / `results/prob02_v001_f001_run002`（M1 主口径，365 天 / 52,560 时段）
- 预注册方案：`robustness/plan.md`（K1–K6、S1–S6、扰动矩阵、样本量、种子在跑数前冻结）
- 实验代码：`robustness/code/robustness_prob02.py`（`code_hash=2d098c25…` 自算；harness
  `code_hash=1e98c31054dcbbcd6a2398269fdfa9203a984424db5817af7e627ff23e0ef51e`）
- 隔离 task：`f7a4e670b91ad469d771`（attempt 1、`succeeded`、`supervised`、CPU、`rc=0`、`seed=20260910`、
  `wall_clock_seconds=907.269`、`probe_mode=false`）
- 输出目录：`robustness/results/prob02_v001_robust_run001/`
- 本报告动作：`act-8cc1221dc1d54633`（robustness-analyst）；只读诊断证据在
  `runtime/actions/act-8cc1221dc1d54633/evidence/`（不重解正式批）

---

## 0. 结论摘要

1. **基线复现闸门通过（强制前置）**：参数化实验代码在 accepted 口径下逐位复现 `run002`——
   8 项总量相对差全为 `0.0`，4 个指定日期的全天购电量/购电费相对差 ≤ 2e-11，表 1 六时段最大绝对差
   3.33e-7 kWh（参考 `tables.json` 的 6 位小数舍入），`baseline_check.passed = true`。实验批有效。
2. **预注册判据 S1–S6 判定：4 项通过、2 项不通过**——`criteria_failed = ["S1", "S5"]`，
   `stability_grade = 脆弱（需缩小适用范围）`（按预注册规则照实登记，未事后修改判据）。
   - **S2 PASS**：OAT ±20% 内 `max|ΔC|/C* = 14.078%`（η=0.72），远低于 25%（η 档 35%）；
     方向判据（`∂C/∂η ≤ 0`、`∂C/∂P_max ≤ 0`、`|弹性(E_init)| ≤ 1.5`）全部成立。
   - **S3 PASS**：100 个噪声样本的 2.5–97.5 分位半宽/C\* = **0.957%**（≤20%），均值偏移 **0.225%**（≤10%）。
   - **S4 PASS**：136 个核心情景 100% 满足 `C_opt < C_nostorage`（同一扰动数据），套利方向不反转。
   - **S6 PASS**：`highs` / `highs-ds` / `highs-ipm` / 关闭 presolve 的目标值两两相对差全为 **0.0**。
   - **S1 FAIL**：核心族 135/136 = 0.992647（≥0.95），参数族 35/36 = 0.972222（<0.99）。**唯一失败样本是
     `solver_highs-ipm`**，其失败项为 `complementarity_sum`（见 §5.1 归因）。
   - **S5 FAIL**：20 个 ±10% 参数情景 × 4 个指定日期中，`eta_both_0.99@2025-06-21` 的
     全天购电量/购电费绝对相对偏差 19.10%/19.62%（>10%）。**该偏差是「减少」而非「增加」**（见 §5.2 归因）。
3. **归因（读数为准，判据不改）**：
   - S1 的失败**不是模型脆弱或不可行**：`solver_highs-ipm` 返回的目标值与基线**逐位相同**、等式残差 2e-12、
   界越界 0.0，只是 IPM 在高度退化的最优面上返回了一个**含同时充放电**的最优解（1136 个时段），
   触发了一条**预先注册的返回值清洁度硬检查**；AS07 本身**不禁止**同时充放电，引理 L1 只断言
   「**存在**互补最优解」（见 `formulation_v001 §3.12`、`formula_validation.md §8`）。这是**求解器返回解选择**问题。
   - S5 的失败是**日尺度交付量的真实敏感性**，且**双向**：η=0.99（+10%）使 2025-06-21 的全天购电量/购电费
     **下降 19.1%/19.6%**（有利方向，全 365 天无一天上升 >10%）；而 η=0.81（−10%）使部分日期全天购电费
     **上升最多 13.0%**（21 天 >+10%，不利方向）。年度/交付期总量仍稳健（η ±10% 分别 +6.97% / −6.62%）。
4. **K1–K6 复核结论**：K1（主结果与交付口径）成立；K2（β ∈ (4218.75, 4375.00] kW）**独立夹逼复现**，
   与 formulation §3.8 定理 T2 / 团队勘误 R5 一致；K3（套利方向）成立；K4 **部分不成立**——
   幅度有界、可行率 100% 成立，但「交付表稳定（S5）」按预注册口径不成立；K5（`s` 的界与售电）成立；
   K6（求解器目标值一致性）成立（返回解不一致另有登记）。
5. **结构性发现（不计入 S1/S4，单列）**：`b` 上限 ≥ 4375 kW 时 `Σq_em ≡ 0`，≤ 4218.75 kW 时 `Σq_em > 0`，
   阈值夹逼区间 **(4218.75, 4375.00] kW**；费用随上限下降**单调不降**。收紧 `s` 的界为物理盈余**不改变**最优值
   （`Σs = 990,168.090312 kWh` 不变）；一旦给 `s` 正收益（0.50 元/kWh），LP 会售出 **5,845,778.71 kWh**
   （> 物理盈余 **3,120,221.00 kWh**）出现**非物理套利**。`α_em = 0.50 < 1` 时 `Σq_em = 22,657,938.16 kWh`、
   365 天全部启用紧急购电，证明机制可被激活。
6. **技术债与偏差**（判据未事后修改）：S5 的「相对偏差」在实现中取**绝对值**、`complementarity_sum`
   被当作可行性硬检查、`tornado_20pct.e_max` 高分支取值错误、`monotone_q_em_non_increasing` 比较方向反了、
   `threshold_bracket` 字段命名误导、robustness task 未置 `consumed` 等，逐条见 §9。这些**不改变数值结论**，
   但影响 traceability 与后续引用口径。
7. **建议**：本阶段按团队要求以 `completed` 收尾并触发 sanity Level 6；S1/S5 的失败与归因必须原样进入
   Level 6 与论文（不得改写为「稳定」，也不得把 S1 的失败说成模型不可行）。

---

## 1. 实验执行与追踪链

| 项 | 值 |
|---|---|
| task_id | `f7a4e670b91ad469d771`（attempt 1；前一 queued task `7fef7c0ee67aafc2f850` 因噪声生成器广播缺陷在运行前被 `cancel-queued`，见 `task_submission.md`） |
| status / worker | `succeeded` / `supervised`（Runner 原地；`config/compute.yaml: worker_launch_mode=true`），`rc=0` |
| stage / backend / device | `robustness` / `local` / CPU（`gpu_required=false`，不占单卡 GPU 串行额度） |
| harness `code_hash` | `1e98c31054dcbbcd6a2398269fdfa9203a984424db5817af7e627ff23e0ef51e` |
| `source_config_hash` / `input_hash` | `25dd65854200a9322482d7a446799b27f202f89150425a2147facb7209c05355` / `4343d799b5830093d7a61d566219e1d2592f5bc39c8b7a9297286fa9e02d9434` |
| seed / timeout | `20260910` / 5400 s（实测 907.269 s，149 次全年 LP） |
| 参考产物（只读） | `run002`：`solution.json=1dbc100b…`、`tables.json=49c00bd6…`、`run_manifest.json=6e53b537…`、`solver_status.json=4e87f187…` |
| 输入 | `data/附件1.xlsx`（md5 `dbe06f92…`，仅用电价列）、`data/附件2.xlsx`（md5 `bb3e493f…`，实际负载/光伏） |
| 规模 | 49 个矩阵情景 + 100 个噪声样本 = **149 次全年 LP**（52,560 时段 / 315,360 变量 / 105,120 等式） |

- 原始与汇总分离：`raw_samples.jsonl`（149 行逐样本，含 `checks`）、`trajectories/*.json`（52 个矩阵/结构情景的
  逐日轨迹；**`_daily` 只在此处，不在 `raw_samples.jsonl`**）、`summary.json`（分族统计 + S1–S6 + 结构发现）、
  `sensitivity.json`（OAT/弹性/龙卷风）、`figures/*.png`（6 张）、`run_manifest.json`。
- 本动作只读诊断（不重解 LP）：`runtime/actions/act-8cc1221dc1d54633/evidence/`
  的 `probe_attribute_s1_s5.py/-out.json`、`probe_audit_sensitivity.py/-out.json`。

---

## 2. 适用性决定（复述 `plan.md` §0，结论不变）

| 类别 | 结论 |
|---|---|
| 参数扰动（η、E_init、α_em、P_max、E 窗口） | 适用（已执行 25 个 OAT 情景） |
| 数据/预测噪声（负载、光伏、电价） | 适用（100 个乘性噪声样本，4 族 × 25） |
| 初值/偶然初始化 | **不适用**：确定性 LP，无随机初始化；`E_init` 作为结构参数已在参数族覆盖 |
| 求解器设置 | 适用（4 组设置，目标值一致性） |
| 结构/约束情景（`s` 的界、售电、`b` 上限、`α_em<1`） | 适用但**单列**：改变目标或可行域，不计入 S1/S4 |
| M4（逐日独立）/ M5（终端=6000） | **本阶段不跑**（团队裁定 B1/D8-A、B5），只带出处引用 |
| 全局敏感性（Morris/Sobol） | 不适用：无独立输入分布证据，单次 52,560 时段 LP 成本不可行；改用 OAT + 分块噪声 + 分位数区间 |

---

## 3. 基线复现闸门（强制前置）

`baseline` 与 `run002` 的 8 项总量对比（`baseline_check.json`）：

| 指标 | 本实验 | run002 | 相对差 |
|---|---|---|---|
| 全年目标 `C*`（元） | 13,758,182.573724 | 13,758,182.573724 | 0.0 |
| 交付期（2/1–12/31）费用（元） | 12,233,050.830708 | 12,233,050.830708 | 0.0 |
| `Σb`（kWh） | 22,657,938.157435 | 22,657,938.157435 | 0.0 |
| `Σc` / `Σq_dis`（kWh） | 7,364,620.676347 / 5,969,662.747841 | 同 | 0.0 |
| `Σs`（kWh） | 990,168.090312 | 990,168.090312 | 0.0 |
| `E_T`（kWh） | 1200.0 | 1200.0 | 0.0 |
| max 两侧功率（kW） | 5000.0 | 5000.0 | 0.0 |

- 4 个指定日期（`2025-03-20`/`06-21`/`09-23`/`12-21`）全天购电量与购电费相对差 ≤ 2e-11；
  表 1 六时段最大绝对差 3.33e-7 kWh（来自参考 `tables.json` 的 6 位小数舍入，非实现误差）。
- `baseline_check.passed = true`；单次全年求解 5.14 s（基线），solver 族 6.5–19.9 s。
- 目标函数为 `min Σ(p_t·b_t + 5·p_t·q_em,t)`（**不带 Δt**，D9 口径），`q_em` 保留为变量。

---

## 4. 数值健康度（149/149 样本）

- `cases_total=149`、`cases_infeasible=0`、`equality_residual_max=2e-12`、`bound_violation_max=0.0`，
  无 NaN/Inf（写盘 `allow_nan=False`），追踪链完整。
- 逐族硬检查失败统计：

| 族 | 样本 | 可行 | 有失败检查 | 说明 |
|---|---|---|---|---|
| baseline / eta(6) / eta_asym(4) / init(6) / alpha(6) / pmax(6) / ewin(3) | 32 | 32 | **0** | 参数族全清 |
| s_bound(1) / s_sell(2) | 3 | 3 | **0** | 结构族数值健康 |
| solver(3) | 3 | 3 | 1 | 仅 `highs-ipm` 的 `complementarity_sum`（§5.1） |
| alpha_lt1(1) | 1 | 1 | 1 | `analytic_lower_bound` + `q_em_zero_total`（α<1，前提失效，预期） |
| b_cap(10) | 10 | 10 | 5 | `q_em_zero_total`；3000/2000 kW 另触发 `analytic_upper_bound`（上限收紧后无储能基线不可行，前提失效） |
| noise 4 族(100) | 100 | 100 | **0** | 100/100 可行且硬检查全清 |

- **可行率 149/149 = 100%**；S1 的失败来自「硬检查聚合」，不是不可行（§5.1）。

---

## 5. 稳定性判据 S1–S6（判据在跑数前冻结，未事后修改）

| 判据 | 阈值 | 实测 | 判定 |
|---|---|---|---|
| **S1 可行率** | 参数族 ≥99% 且整体 ≥95% | 核心族 135/136=0.992647；参数族 35/36=0.972222 | **FAIL**（仅 `solver_highs-ipm`） |
| **S2 幅度与符号** | `max|ΔC|/C* ≤25%`（η 档 35%）且方向全通过 | 14.078%（η@0.72）；三条方向均成立 | PASS |
| **S3 噪声区间** | 分位半宽 ≤20% 且 \|均值偏移\| ≤10% | 0.957% / 0.225% | PASS |
| **S4 套利方向** | 核心族 100% 成立 | 136/136 | PASS |
| **S5 交付表稳定** | 全天量/费相对偏差 ≤10%；slot ≤15% | 19.10% / 19.62%（`eta_both_0.99@2025-06-21`），slot 0.991% | **FAIL** |
| **S6 求解器一致性** | 两两相对差 ≤1e-6 | 全部 0.0 | PASS |

分级（按预注册规则）：`criteria_failed=["S1","S5"]` ⇒ **脆弱（需缩小适用范围）**。

### 5.1 S1 失败归因：`highs-ipm` 的返回解不互补（非模型脆弱）

`raw_samples.jsonl` 逐样本核对（本动作只读探针）：

- `solver_highs-ipm`：目标值 `13,758,182.573724`（**与基线逐位相同**）、等式残差 `2e-12`、界越界 `0.0`、
  可行 `true`；**唯一失败检查**为 `complementarity_sum = 4.41358e8`（阈值 1e-6），
  同充放时段数 **1136**（`max c = 833.333333`、`max q_dis = 750.0` 均未越界）。
- `solver_highs-ds` / `solver_highs_nopresolve`：同充放时段数 **0**，全部硬检查通过。
- **口径冲突点**：`AS07` 明确「**不显式强制**同时充放电」；`formulation_v001 §3.12 引理 L1` 只断言
  「存在最优解满足 `c·q_dis = 0`」（存在性，非唯一性）；本 LP 的最优面高度退化
  （`E` 上下界两端活跃、`c`/`q_dis` 顶到上界、日初取 96–98 个水平），**IPM 的返回解可以不是互补解**，
  但仍是同值最优解。因此 `complementarity_sum` 是**返回解清洁度**检查，被并入「可行性硬检查」后
  使 S1 的**参数族分母**（36）被 1 个求解器族样本击穿（35/36 = 0.9722 < 0.99）。
- **结论**：这不是模型不可行、也不是交付数值变化（目标值与交付期费用与基线完全相同）；
  按预注册「事后不改判据」原则，**S1 照实记为 FAIL**，同时把上述归因登记为技术债（§9 D-R3）。

### 5.2 S5 失败归因：日尺度交付量对 η 的真实敏感性（双向）

`eta_both_0.99`（η: 0.9 → 0.99，+10%）对 4 个指定日期：

| 日期 | 基线全天购电量 | η=0.99 | 相对变化 | 基线全天购电费 | η=0.99 | 相对变化 |
|---|---|---|---|---|---|---|
| 2025-03-20 | 61,658.562881 | 62,650.640587 | **+1.609%** | 37,975.400853 | 37,163.137865 | −2.139% |
| 2025-06-21 | 38,934.072483 | 31,497.757717 | **−19.100%** | 20,470.622813 | 16,453.784859 | **−19.622%** |
| 2025-09-23 | 66,265.421309 | 62,542.274679 | −5.619% | 41,351.897551 | 38,616.667471 | −6.615% |
| 2025-12-21 | 93,770.214940 | 89,490.124898 | −4.564% | 59,717.364845 | 55,726.707216 | −6.683% |

- 该情景全年目标 **−6.624%**、交付期 **−6.590%**，仍在 S2 的 25% 带内；6/21 的**减少**来自
  「日初储电量从 2361.06 提到 8419.39 kWh、日末 8899.76 kWh」的跨日能量再分配（效率更高→可把更多
  低价电量搬到 6/21），属**有利方向**；**全 365 天中购电量无一天上升 >10%**（最大 +7.17%）。
- **反向印证**：`eta_both_0.81`（η −10%）在 4 个指定日期的最大升幅为购电量 +6.18%、购电费 +8.23%；
  但把扫描放宽到全 365 天，购电费**最多上升 13.0%**（21 天 >+10%，1 天购电量 >+10%）——即
  **不利方向同样存在**，只是未落在 4 个抽样日期上。
- **实现口径说明（不改判据）**：实现用 `_rel_diff = |got−want|/max(|want|,1)`（**绝对值**），故
  「有利方向的 −19.1%」同样触发失败；若按「相对偏差（有符号）≤10%」的字面读法，4 个指定日期的
  最大升幅为 +6.18%（购电量）/+8.23%（购电费），S5 会通过。plan.md 的措辞未区分符号，**本报告按已冻结的
  实现口径记录 FAIL**，并把两种读法都披露（§9 D-R1）。
- **结论**：年度与交付期总量稳健，但**日尺度交付量对 η ±10% 可移动约 ±20%**（含有利与不利两个方向），
  属真实敏感性；论文引用表 1/表 2 时应说明「日尺度量对效率口径敏感，年度/交付期总量不敏感」。

---

## 6. 参数敏感性（OAT，25 情景；`sensitivity.json`）

| 参数 | 网格 | `ΔC/C*`（相对基线） | 弹性 |
|---|---|---|---|
| η（两侧同步） | 0.72 / 0.81 / 0.855 / **0.90** / 0.945 / 0.99 / 1.00 | +14.078% / +6.971% / +3.437% / 0 / −3.294% / −6.624% / −7.520% | −0.66 ~ −0.70 |
| η_ch（单侧） | 0.81 / **0.90** / 0.99 | +2.522% / 0 / −2.095% | — |
| η_dis（单侧） | 0.81 / **0.90** / 0.99 | +4.558% / 0 / −4.315% | — |
| `E_init` | 4800…7200 kWh（±5/10/20%） | 最大 ±0.0042% | −0.000208 |
| `α_em` | 4.0…6.0（±5/10/20%） | **全部 0.0** | 0 |
| `P_max` | 4000 / 4500 / 4750 / **5000** / 5250 / 5500 / 6000 kW | +1.020% / +0.439% / +0.189% / 0 / −0.146% / −0.233% / −0.342% | −0.017 ~ −0.051 |
| `E_min` | 960 / **1200** / 1440 kWh | −0.497% / 0 / +0.515% | +0.0248 / +0.0258 |
| `E_max` | 8640 / **10800** kWh | +5.417% / 0 | −0.271（@8640） |

- **η 是唯一的一阶敏感参数**（±10% ⇒ ±6.6% ~ +7.0%），其次为 `P_max`（±10% ⇒ +1.0% / −0.34%）与
  `E_max`（−20% ⇒ +5.4%）；`E_init` 几乎无影响（最优面可通过跨日再分配吸收初值差异），
  `α_em` 在 ±20% 内**完全无影响**（因 `q_em ≡ 0`，α 只出现在紧急购电项）。
- 方向：`∂C/∂η ≤ 0`、`∂C/∂P_max ≤ 0` 单调成立；`E_min` 上升抬高费用、`E_max` 收紧抬高费用，均符合机理。

---

## 7. 预测噪声传播（100 个乘性样本，seed 20260910）

- 全 100 个样本 **可行且硬检查全清**；`ΔC/C* ∈ [−0.964%, +1.555%]`，均值 **+0.225%**，最大 |ΔC|/C\* 为
  `noise_day_5_s009` 的 **+1.555%**；79 正 / 21 负，|ΔC|>2% 的样本 **0** 个。

| 噪声族（25 样本/族） | 均值（元） | 标准差 | 2.5–97.5 分位半宽/C\* | 均值偏移 | Bootstrap 95% CI（均值） |
|---|---|---|---|---|---|
| `noise_white_5`（逐时段白噪 σ=5%） | 13,770,932.75 | 8,497.60 | 0.0997% | 0.0927% | [13,767,805.69, 13,774,268.02] |
| `noise_white_10`（逐时段白噪 σ=10%） | 13,800,622.38 | 13,767.95 | 0.1656% | 0.3085% | [13,795,391.14, 13,805,950.87] |
| `noise_day_5`（按日持续 σ=5%） | 13,800,704.68 | 76,628.54 | 0.9428% | 0.3091% | [13,770,476.09, 13,830,730.66] |
| `noise_joint_day_5`（负载+光伏+电价按日 σ=5%） | 13,784,245.10 | 95,605.66 | 1.0297% | 0.1894% | [13,750,152.33, 13,820,255.02] |
| **合计 100** | — | — | **0.9565%** | **0.2249%** | — |

- **时间结构很重要**：逐时段白噪声在 52,560 时段上被聚合自消（半宽 ≤0.17%），而**按日持续**
  噪声代表「日水平误差」，半宽上升一个量级（0.94%–1.03%），且加入电价因子后离散度最大
  （`noise_joint_day_5` 的标准差 95,605.66 元）。
- 噪声族全部优于 S3 阈值（≤20% / ≤10%），说明**在 ±5/10% 输入误差下主结果与交付量级稳健**。
  注意：噪声分布是**诊断性设定**（乘性、下界截断、i.i.d. 或按日块、固定 seed），**不是题面事实**
  （AS07/AS16 声明 0:00 已知当日实际值），S3 的区间**不得包装为真实预测误差的概率分布**。

---

## 8. 结构化情景发现（离散情景，按预注册**不计入 S1/S4**）

### 8.1 购电功率上限（`b_cap`，R2 原网格 + M6′，10 档）

| `b` 上限（kW） | `Σq_em`（kWh） | 紧急购电费（元） | 全年目标（元） | 交付期费用（元） | 启用天数 |
|---|---|---|---|---|---|
| 10,326（基线峰值 10,325.33） | 0 | 0 | 13,758,182.573724 | 12,233,050.830708 | 0 |
| 8,459 | 0 | 0 | 13,759,939.976489 | 12,234,470.480744 | 0 |
| 6,000 | 0 | 0 | 13,796,297.077896 | 12,263,064.891109 | 0 |
| 5,000 | 0 | 0 | 13,973,747.564884 | 12,406,037.601335 | 0 |
| 4,375 | 0 | 0 | 14,452,283.680247 | 12,811,100.163885 | 0 |
| **4,218.75** | **8,707.398542** | 18,237.601302 | 14,647,566.902931 | 12,980,107.248088 | 14 |
| 4,000 | 86,017.948180 | 184,365.172195 | 15,032,312.166458 | 13,317,409.323704 | 44 |
| 3,750 | 320,077.337317 | 751,488.584723 | 15,738,644.828672 | 13,914,390.251982 | 93 |
| 3,000 | 2,528,614.211951 | 6,486,940.272101 | 20,623,372.127713 | 18,126,085.326211 | 300 |
| 2,000 | 7,845,369.336456 | 22,032,523.710644 | 32,769,611.572155 | 28,885,267.125367 | 365 |

- **阈值夹逼（K2 独立复现）**：`Σq_em = 0` 的最大上限样本为 **4375 kW**；`Σq_em > 0` 的最小上限样本为
  **4218.75 kW** ⇒ **β ∈ (4218.75, 4375.00] kW**，与 `formulation_v001 §3.8 定理 T2`、团队勘误 **R5** 一致；
  10,326 kW 只是**非绑定阈值**（该处 `Σq_em = 0`），**不得**再说「低于 10,326 kW 即强制 q_em>0」。
- 随上限下降：`Σq_em` 单调不减、总费用单调不降（数据严格单调；见 §9 D-R6 关于实现字段命名/方向的登记）。
- `b_cap` 是**结构情景**（改变可行域），不计入 S1/S4；其低上限样本触发 `q_em_zero_total` 与
  `analytic_upper_bound` 失败，是**前提失效**而非数值失败（§9 D-R4）。

### 8.2 `s` 的界（D5-B 物理盈余上界）

- 把 AS09 的 `0 ≤ s ≤ PV·Δt` 收紧为 `s ≤ max(0, PV·Δt − L·Δt)`：目标值 **13,758,182.573724 元不变**、
  `Σs = 990,168.090312 kWh 不变`；因 `s` 的目标系数为 0，在**无售电**口径下松界不产生套利路径（K5 前半成立）。

### 8.3 售电收益（结构边界登记）

| 情景 | 目标值（元） | `Σs`（kWh） | 物理盈余（kWh） | 售电收益（元） |
|---|---|---|---|---|
| `s_sell_0.50_pvbound`（AS09 松界 + 0.50 元/kWh） | 15,943,753.054690 | **5,845,778.709901** | 3,120,221.003233 | −2,922,889.354951 |
| `s_sell_0.50_physical`（先收紧物理界 + 0.50 元/kWh） | 14,557,348.268626 | 2,795,527.333984 | 3,120,221.003233 | −1,397,763.666992 |

- 松界下 LP 售出 **5,845,778.71 kWh > 物理盈余 3,120,221.00 kWh**（多出 2,725,557.71 kWh），
  即「买入再卖」的**非物理套利**；先收紧物理界后 `Σs` 回落到盈余以内，套利消失。
  **该情景不得作为真实售电收入**；prob03/prob04 若引入售电，须先收紧 `s` 的界（与 prob01 A-DR5 结论一致）。
- 口径提醒：`s_sell` 情景的 `objective_yuan` 是 LP 目标（已含 `−0.5·Σs` 的售电项），
  **与基线「购电费」口径不可直接相减**；本表只作结构边界登记，不进入主口径比较。

### 8.4 `α_em < 1` 机制边界

- `α_em = 0.50`：`Σq_em = 22,657,938.157435 kWh`（= 全年净负荷）、**365 天全部启用**紧急购电，
  目标 6,879,091.286862 元。该情景证明「紧急购电机制可被激活」，同时说明主口径 `Σq_em ≡ 0`
  完全依赖 `α_em = 5 > 1` + 完全信息 + 无购电上限（定理 T1 前提），不是机制本身的属性。
- 该样本触发 `analytic_lower_bound` 失败，因解析下界 `min(p)·[N + η(E_min − E_0)]` 的推导以 `α_em = 5` 为前提，
  `α_em < 1` 时前提失效（§9 D-R4）。

### 8.5 求解器设置（S6 对照）

| 设置 | 目标值（元） | 迭代数 | 耗时（s） | 同充放时段 | 硬检查 |
|---|---|---|---|---|---|
| `highs`（基线） | 13,758,182.573724 | 127,112 | 5.14 | 0 | 全通过 |
| `highs-ds` | 13,758,182.573724 | 127,112 | 6.99 | 0 | 全通过 |
| `highs-ipm` | 13,758,182.573724 | 27 | 19.86 | **1136** | `complementarity_sum` |
| `highs`（关闭 presolve） | 13,758,182.573724 | 133,751 | 6.51 | 0 | 全通过 |

- 目标值**完全一致**（两两相对差 0.0）；差异只在**返回解**（见 §5.1）。验收口径仍按既有纪律：
  以约束残差 + (I1)/(I2) + 目标值 + 表 1/表 2 为准，**不比对逐点解的唯一性**。

### 8.6 引用（本阶段不重跑）

| 情景 | 数值 | 来源 | 说明 |
|---|---|---|---|
| M4（逐日独立） | 交付期 −17,803.27 元 | `assumption_v001 §6` 只读探针 / 团队裁定 B1 + D8-A | **以 ablation 的 M4 为准**，本阶段不重复计算 |
| M5（终端 = 6000） | 交付期 +2,217.08 元（+0.018%） | 同上 | 同上；robustness 只引用结论 |

---

## 9. 与预注册方案的偏差与冲突记录（显式登记，事后未改判据）

| 编号 | 偏差/缺陷 | 影响 | 处置 |
|---|---|---|---|
| **D-R1** | `plan.md §2 S5` 写「相对偏差 ≤ 10%」，实现 `_rel_diff` 取**绝对值**（`abs(got−want)/max(|want|,1)`） | `eta_both_0.99@2025-06-21` 因**下降** 19.1% 被计入失败；若按有符号读法，4 个指定日期最大升幅仅 +6.18%/+8.23%，S5 会通过 | 判据**不事后修改**，两种读法均披露；S5 记为 FAIL；论文引用时须注明实现口径 |
| **D-R2** | `plan.md §2` 分级规则为「方向反转或 S1/S4 违反 ⇒ 脆弱」，实现为「失败条数 ≥2 ⇒ 脆弱」 | 本批 2 条失败，两种规则**同判脆弱**，不影响本结论 | 登记；若未来仅 S1 失败，须按 plan 的 S1/S4 规则判脆弱 |
| **D-R3** | `complementarity_sum` 被并入 S1 的「硬检查」，但 AS07 不禁止同时充放电、引理 L1 只是**存在性** | `highs-ipm` 以同值最优解击穿参数族分母（35/36），S1 FAIL | 判据不改；归因写入 §5.1；建议 `plan_v002` 把互补性列为**单独**的 solver 诊断项，或对 solver 族改用「目标值一致 + 约束残差」口径 |
| **D-R4** | 结构族（`b_cap`、`alpha_lt1`）沿用为 accepted 主口径设计的解析界检查（`q_em_zero_total`、`analytic_upper/lower_bound`） | 「失败检查」混入结构族（前提失效非数值失败） | 已按预注册排除在 S1/S4 外；`raw_samples.jsonl` 的 `checks_failed_union` 会混合两类，引用时须区分 |
| **D-R5** | `sensitivity.json.tornado_20pct.e_max.high_relative_change = -0.004967` 取值错误：`rel_change()` 按 `key` 匹配时 `e_max=10800` 先命中 `e_min_960`（其 `e_max` 亦为 10800），取到了 `e_min` 的效应 | `robustness_tornado.png` 的 `e_max` 高分支蓝条错误显示 −0.5%（正确值：10800 即基线，应为 **0.0**） | 登记；S2 只用 `e_max@8640` 单支，不受影响；论文引用 tornado 时以 `sensitivity.json.oat.e_max` 为准 |
| **D-R6** | `summary.json.structural.b_cap.monotone_q_em_non_increasing = false` 系比较方向反了（行按上限**降序**，却判 `q_em[i] ≥ q_em[i+1]`） | 数据实际严格支持「上限↓ ⇒ Σq_em↑」，字段值误导 | 登记；本报告 §8.1 用原始 rows 判定单调性 |
| **D-R7** | `summary.json.structural.b_cap.threshold_bracket` 的字段名误导：`no_activation_below_or_equal_kw=10326`（实为「Σq_em=0 的最大上限」）、`activation_at_or_below_kw=2000`（实为「Σq_em>0 的最小上限」） | 直接读字段会误判 β；正确夹逼须用 4375 / 4218.75 | 登记；本报告已按正确端点给出 β ∈ (4218.75, 4375.00] |
| **D-R8** | `raw_samples.jsonl` **不含** `_daily`，逐日量只在 `trajectories/*.json` | 逐日复算需读两处，易漏 | 登记；本动作已按正确来源复算（evidence 探针） |
| **D-R9** | robustness task `f7a4e670b91ad469d771` 已 `succeeded` 但 `consumed=false`：robustness 阶段的 `run_agent` 动作不带 `task_id`，Runner 只在 computation 阶段消费终态 task | 与 prob01 robustness/ablation task 的欠账同类 | 登记；不影响本阶段数值与迁移，可在 `cross_question_review`/归档时统一闭合 |
| **D-R10** | 提交前撤销的 queued task `7fef7c0ee67aafc2f850`（噪声生成器广播缺陷） | 未运行、无产物；修复后以 `f7a4e670b91ad469d771` 重提 | 已在 `task_submission.md` 留痕 |

---

## 10. 与上游登记 / 团队裁定的冲突点记录

| 事项 | 本阶段处理 |
|---|---|
| **R5 / C6（购电上限阈值）** | 独立夹逼得 **β ∈ (4218.75, 4375.00] kW**，与 R5 一致；**无冲突**。10,326 kW 仅非绑定阈值，报告与论文不得再称「低于 10,326 kW 强制 q_em>0」。 |
| **D10「5000 kW 作用侧」** | 基线 max 两侧功率 = 5000 kW；`P_max` OAT 按口径丙同步换算 `c ≤ P·Δt`、`q_dis ≤ P·Δt·η_dis`。该口径为 team_decision，**无文献支撑**，本报告未包装为文献依据。 |
| **B5 / D8-A（robustness vs ablation 边界）** | M4/M5 未重跑（只引用）；`b_cap` 网格为独立计算。**ablation 报告尚未产出**，无法比对 β/Σq_em 是否一致；待 `ablations/report.md` 落盘后按 B5 要求显式核对（本报告先登记该待办）。 |
| **A-DR5（prob01：`s ≤ PV·Δt` 在引入售电时不够紧）** | 本问独立复现：松界 + 0.50 元/kWh 时 `Σs=5.85M > 物理盈余 3.12M`，结论一致；prob03/04 若引入售电须先收紧 `s` 的界。 |
| **AS07（不强制同时充放电）** | 与 S1 的 `complementarity_sum` 硬检查口径冲突，已在 §5.1/§9 D-R3 显式登记；模型侧不改。 |
| **LP 最优面非唯一（既有登记）** | 本阶段再次证实（`E` 上下界两端活跃、`c`/`q_dis` 顶到上界、IPM 返回同值非互补解）；报告与 sanity 一律以约束残差 + (I1)/(I2) + 目标值 + 表 1/表 2 为准。 |
| **文献纪律（结转）** | prob02 池 23 条均未逐篇读正文（19 abstract_oa + 4 metadata）；本阶段结论为**数值与机理**结论，未引用任何公式级/定量级文献主张；`α_em=5` 为题面硬参数、`q_em≡0` 为模型内推论，均不得包装为文献支持。 |
| **上游登记欠账（不越界代改）** | `prob01/assumption_v003/version.yaml` 的 AS08「必然被激活」措辞（E3）仍待 `cross_question_review` 权威回写；`question_manifest.yaml` 的 `conclusion` 三字段仍为空（A-DR8/U7），须在 ablation 结束或局部完成前补齐。 |

---

## 11. 局限与适用范围

1. **S1 的失败不构成「模型脆弱」证据，但也不能被抹去**：它是预注册检查与 LP 退化最优面/求解器返回解之间的
   口径冲突。论文与 Level 6 必须同时呈现「S1 FAIL」与「失败样本目标值/交付数值与基线逐位相同」。
2. **S5 的失败是真实日尺度敏感性**：η ±10% 可在单日移动约 ±20%（有利与不利两个方向），
   年度与交付期总量仅 ±7%。**日尺度交付量（尤其单日购电量/购电费）不宜作为稳健性结论的载体**。
3. **LP 最优面非唯一**：日尺度量与逐时段轨迹部分由求解器返回解决定；本实验只验证目标值与约束残差，
   **不得**把不同情景之间的调度轨迹差异当作不稳定证据。若需唯一定义，须在下一版加二次判据（如最小化
   逐日购电量方差）并重新预注册。
4. **噪声分布是诊断性设定**（乘性、下界截断、i.i.d. 或按日块、固定 seed），不是题面事实；
   S3 区间只用于外推边界，**不得**包装为真实预测误差的概率分布。参数范围 ±5/10/20% 来自
   `skills/robustness-study` 的默认诊断区间，非文献标定。
5. **`α_em` 的 OAT 在 ±20% 内零效应**，因为主口径 `q_em ≡ 0`；α 的敏感性只能通过 `α_em < 1`
   的结构情景体现，不能据 OAT 断言「α 不重要」。
6. **结构情景不等价比较**：`s_sell` 的目标含售电项、`b_cap` 改变可行域，与主口径不可直接相减；
   `alpha_lt1` 的解析界前提失效。三者只作结构登记。
7. **规模与环境**：CPU HiGHS、单 worker 串行（本机可用内存长期偏低，`memory_slots=1`）、
   单次全年 LP 5.1–19.9 s；未使用 GPU（本问无 GPU 需求），不涉及单卡串行额度。
8. **图件**：`figures/*.png` 为实验证据，**不登记为交付图表**（未调用 `record_figure_review`）。
   本动作已对 `robustness_tornado.png`、`robustness_scenarios.png`、`robustness_buy_cap_curve.png`、
   `robustness_response_curves.png` 作图像抽检；tornado 的 `e_max` 高分支与图例口径问题见 §9 D-R5。
   若后续阶段重跑 `results/` 中的 `solution.json`/`tables.json`，robustness 的 source 追溯须重新核对。
9. **范围**：本阶段只覆盖 `assumption_v001` + `formulation_v001` 的 M1 主口径；M4/M5 与消融口径以
   ablation 为准；A6–A9（prob03/04 口径）未触碰。

---

## 12. 交付物与复现

- `robustness/plan.md`（预注册，跑数前冻结）
- `robustness/code/robustness_prob02.py`、`task_config.yaml`、`task_spec.yaml`
- `robustness/results/prob02_v001_robust_run001/`：
  `baseline_check.json`、`solver_status.json`、`raw_samples.jsonl`（149 行）、`trajectories/`（52 个情景的逐日轨迹）、
  `summary.json`、`sensitivity.json`、`figures/`（6 张）、`run_manifest.json`
- `robustness/task_submission.md`（task 登记 + 本次执行回执）
- `robustness/report.md`（本文件）
- 本动作只读诊断证据：`runtime/actions/act-8cc1221dc1d54633/evidence/probe_attribute_s1_s5*.{py,json}`、
  `probe_audit_sensitivity*.{py,json}`

复现命令（与 `task_spec.yaml` 一致）：

```text
.venv/Scripts/python.exe problems/microgrid_2025/prob02/versions/assumption_v001/robustness/code/robustness_prob02.py \
  --data data/附件1.xlsx --data2 data/附件2.xlsx \
  --reference problems/microgrid_2025/prob02/versions/assumption_v001/results/prob02_v001_f001_run002 \
  --output problems/microgrid_2025/prob02/versions/assumption_v001/robustness/results/prob02_v001_robust_run001 \
  --seed 20260910 --samples 25 --time-limit 120 --families all
```

**后续**：`record_optional_stage(stage="robustness", decision="completed")` → `transition(target_stage="sanity_check")`
触发 **Level 6**；Level 6 须以本报告的 S1/S5 FAIL 与归因（§5、§9）为复核对象，不得改写判据或结论。
