# prob03 建模假设（assumption_v001）

- 归属：`microgrid_2025` / `prob03`（问题 3：0:00 计划 + 6:00/12:00/18:00 调整与偏差结算）；阶段：`assumption_definition`
- 同步动作：`act-9ae56cfb063844c8`（负责人：assumption-manager；策略 P5 / action=run_agent）
- 版本目录：`problems/microgrid_2025/prob03/versions/assumption_v001/`
- 父版本：**无**（`parent_version = null`；本问首个假设版本，Runner 已于本次调用前创建 candidate 版本目录）。上游依据是
  `../prob02/versions/assumption_v001/assumptions.md`（accepted，含末节「待团队选定的决策点 D1–D8」「团队勘误 R1–R5」
  「团队裁定 B0–B5」「团队裁定（formulation 决策点 D1–D8 与 R5 更正）」）与
  `../prob01/versions/assumption_v003/assumptions.md`（accepted，含末节 D1–D11、E1–E3）。
- 输入依据（全部只读）：`request/problem.md`（问题 3、附录 1、附件 5）、`data/附件1.xlsx`、`data/附件2.xlsx`、`data/附件3.xlsx`、
  `data/附件5/result3.xlsx`、`../../problem_understanding.md`、`../../global_symbols.yaml`、`../../dependency_graph.yaml`、
  `shared/problem_understanding.md`、`shared/literature.md`、`shared/literature_pool.yaml`、`../../citations.yaml`、
  `../prob01/versions/assumption_v003/{assumptions.md,version.yaml}`、`../prob02/versions/assumption_v001/{assumptions.md,version.yaml}`。
- 结构化记录：本目录 `version.yaml` 的 `assumptions` 列表（**18 条，其中关键假设 7 条**：AS05/AS06/AS07/AS08/AS09/AS10/AS15）。
- 规则依据：`wiki/assumptions-formulations.md`、`knowledge/assumptions.md`、`knowledge/evidence-policy.md`、
  `agents/assumption-manager.md`（含「多方案备选与待选决策点」要求）、`AGENTS.md`、`PROJECT.md`、`RESEARCH_LOOP.md`。
- 不覆盖历史：本动作**未**修改 `assumption_v001` 之外的任何文件；未修改 `prob01/`、`prob02/` 任何版本目录、`data/`、`request/`、
  `citations.yaml`、`literature_pool.yaml`、`question_manifest.yaml` 与 `runtime/workflow_state.json`；`result3.xlsx` 模板只读。
- 不阻塞声明：本节所有歧义都在题面/数据/文献范围内用**版本化假设 + 决策点备选**闭合，**不存在** `config/gates.yaml` 的
  `human_model_choice` 条件（A19 的两读中，(a) 与题面明文要求自洽，(b) 仅作完全信息上界对照）。

---

## 0. 与上游 accepted 口径的承接、差异与冲突记录

> 本问没有父版本；按 `AGENTS.md`，本动作先读上游最新 accepted 假设（prob02 `assumption_v001`、prob01 `assumption_v003`）的末节
> 「待团队选定的决策点」「团队勘误」「团队裁定」，并**显式**记录冲突点与差异，不得静默沿用旧登记。
> 因无父版本，本文件不设「与上一版本的差异」节；该节留给下一版（若团队在本文件末新增「团队裁定」并替换推荐项）。

### 0.1 无条件承接的 accepted 口径（本问不重新裁定）

| 承接项 | 上游 accepted（prob01/prob02） | prob03 用法 | 本问处理 |
|---|---|---|---|
| **AS01** 时间对齐 | 附件时间戳 = 所属 10 分钟区间**左端点**，与模板时段列按位置一一对应；计划窗 0:10 → 24:10 | 表 1/表 2/表 3 时段标签、`result3.xlsx` 列对齐；末列 `0:00-0:10+1` = 第 144 点 | 承接为 **AS01（inherited）** |
| **A2 / D1-B / D2-A / D8-A** 跨日与终端 | 自 2025-01-01 以 `E_init = 6000 kWh` **滚动递推**（1 月预热）+ **终端自由** + 单一长时域 | 计划层与结算层均按跨日状态连续；交付期 2/1–12/31 | 承接为 **AS03/AS04（inherited）** |
| **AS05/D2** 效率 | `E_t = E_{t−1} + 0.9·c_t − q_dis_t/0.9`（往返 81%） | 计划层/调整层/结算层共用 | 承接为 **AS12（inherited）** |
| **AS06/D10/E1** 容量与功率 | `1200 ≤ E ≤ 10800`；`c ≤ 833.3333 kWh`、`q_dis ≤ 750.0000 kWh`（口径丙：并网点侧与电池侧同时 ≤ 5000 kW，取更严者） | **prob03 必须沿用 750.00 / 833.3333**；sanity 须同时换算两侧功率 | 承接为 **AS12（inherited）** |
| **AS03a/D9** 目标量纲 | `min Σ p·b`（元，**不乘 Δt**）；单日费用量级 10⁴ 元 | 追加 `C_em` 与 `C_adj`，同量纲 | 承接为 **AS10** |
| **AS04/D3** 平衡与可靠性 | 等式平衡 `b + PV·Δt + q_dis (+ q_em) = L·Δt + c + s`；供给 ≥ 负载自动成立 | 实际结算层沿用并在左端含 `q`、`q_em` | 承接为 **AS08**（A5 在 prob03 仍为推荐口径） |
| **AS08/D4/E2** 弃光变量 | `s ≥ 0`、目标系数 0、`0 ≤ s ≤ PV·Δt`；**变量保留、最优解允许取 0**（团队勘误 E3） | 各层按各自 PV 上界；不引入售电 | 承接为 **AS13（inherited）** |
| **AS09** 时间离散 | `Δt = 1/6 h`，功率 × Δt = 电量 | 表 2 的 4 小时块为分段求和 | 承接为 **AS12/AS16** |
| **AS13/D8** 表格口径 | 表 1/表 2 按**模板行位置**聚合；充电量与放电量**分别列示、不冲抵**；0:00/24:00 报计划窗首/末状态 | 表 1/表 2/表 3 与 `result3.xlsx` | 承接为 **AS16** 并扩展 A10/A11/A18/A20 |
| **AS15/AS16** 简化 | 外网购电无上限、余电不上网；确定性口径 | 多日沿用 | 承接为 **AS14/AS06** |
| **团队勘误 R3/R4** 模板 | `充放电量` 前两行时刻为 `00:00:00` 与 `24:00`；紧急购电工作表每日至少 1 行 | `result3.xlsx` 填报 | 承接为 **AS16**（本动作已只读复核模板） |
| **团队勘误 R1** 表 2 端点语义 | prob01 单日周期恒 6000 vs prob02 全年滚动随日变化，论文须区分 | prob03 属**多日滚动**，端点为逐日切片 | 承接为 **AS16** 并写入 §0.3 |

### 0.2 本问新增裁定的歧义（此前登记为「待 prob03 裁定」）

| 歧义 | 本版本裁定（推荐口径） | 落点 | 决策点 |
|---|---|---|---|
| **A6** 附件 3 预报语义、10 分钟降尺度与年末边界 | 整点**点值**语义 + 以整点为锚的**线性插值**；跨年预报项**不被消费**（不回溯） | **AS05** | **D5/D6** |
| **A19** 逐时刻信息集（高优先，新增） | **预报驱动 + 实际结算**：4 个决策时刻；各时刻只用已发布预报；实际结算用附件 2 实际光伏，缺口 → `q_em`、盈余 → `s` | **AS06/AS07** | **D1** |
| **A7** 计划/调整结算口径（高优先） | 双向分段结算 `C_adj = Σ[0.5p(b−q)^+ + 1.5p(q−b)^+]`；两段均为**成本项**；比较基准为当天 0:00 计划 | **AS09/AS11** | **D2/D3** |
| **A20** 调整量语义与填报映射（新增） | 「调整购电量」= **最终购电量 q（替代量）**；`result3.xlsx` 调整表逐格填 `q`；表 1/表 2/表 3 报最终量 | **AS11/AS16** | **D4/D11** |
| **A5** 紧急购电作用位置与能否充电 | 等式平衡并显式含 `q_em`；仅补足负载缺口、不用于充电；保留为变量 | **AS08** | **D7** |
| **A9** 是否引入其他预报时刻（开放问题） | 预注册对照（指标 + 方案集合 + 跑数前冻结），属必做 `ablation` | **AS18** | **D12** |
| **A10/A11** 4 小时块与「全天购电费」口径 | 块内不冲抵；表 1 全天购电费 = `C_total`（正文给三项分项） | **AS16** | **D8** |
| **A13** 弃光 `s` 的界 | 按各层 PV 上界、系数 0；若引入售电须先收紧为物理盈余 | **AS13** | **D9** |
| **A14** 外网购电上限 | 无上限（题面未给）；若引入须登记来源并注意 R5 的 β 表述 | **AS14** | **D10** |
| **A18** 表 3 与紧急购电工作表填报 | 合并连续时段、左端点标签、`J_d = 0` 写「—」/0、每日至少 1 行 | **AS16** | **D11** |

### 0.3 冲突点与差异（不得静默沿用旧登记）

| 编号 | 冲突/欠账 | 旧登记 | 本动作执行 | 依据/去向 |
|---|---|---|---|---|
| **C3/E3** | `prob01/assumption_v003/version.yaml` 中 AS08「该变量在部分时段**必然被激活**」与实测 `Σs_t = 0`（prob01）/ `Σs = 990,168.090312 kWh`（prob02）不符 | 旧措辞仍在 | **本动作不改**：该文件属 prob01 assumption 阶段产物，本 Agent 只写 prob03 版本；prob03 按「**变量保留、最优解允许取 0**」陈述，不引用旧措辞 | 团队勘误 E3；权威回写待 `cross_question_review`（结转 warning） |
| **D10 文献缺口** | 「5000 kW 作用侧」为 `team_decision`（口径丙），prob01 池 25 条、prob02 池 23 条与 prob03 本批 25 条**均无一条**涉及 | 无 | AS12 标 `inherited` 且 `key=false`，**不绑定 prob03 文献、不包装为文献支持**；论文若需依据须补定向检索或取得全文 | 团队裁定 D10 第 4 条 + `shared/literature.md` §7 |
| **R5** | 购电上限的「激活阈值」表述 | 旧登记「低于 10,326 kW 即强制 `q_em > 0`」 | prob03 若涉及购电上限，一律用 **β ∈ (4218.75, 4375.00] kW**；10,325.33 kW 只是**非绑定阈值**（本问主口径无上限，不触发） | prob02 团队裁定（formulation D1–D8 与 R5 更正） |
| **R1** | 表 2 端点储电量语义 | prob01 单日周期恒 6000 kWh | prob03 属**多日滚动**（承接 A2），表 2 端点为**逐日切片、随日变化**；论文须与 prob01 显式区分一次，且不得与 AS01 左端点相位说明混用 | 团队勘误 R1 |
| **C1/E1、C2/E2** | `global_symbols.yaml` 的 `q_dis` 域与 `q_spill.first_question` | 已由 problem-decomposer 回写 | 本动作只读复核：`q_dis` 域为 **750.00**、`q_spill.first_question = prob01`、`k`/`m`/`pv_fc`/`beta_def`/`beta_over`/`q_adj`/`C_adj` 已登记，**无残留冲突** | 团队勘误 E1/E2 |
| **A17 不可移植** | prob02 的「完全信息 + 无购电上限 `⇒` 最优 `q_em ≡ 0`」 | — | **不得移植**给 prob03：prob03 信息结构由附件 3 预报驱动、实际结算用附件 2，其对应问题为 **A19**；`q_em` 与调整量必须保留为变量 | `dependency_graph.yaml` 的 `not_portable` + `shared/problem_understanding.md` §0.3 U1 |
| **A2 状态同步** | prob02→prob03 边曾把 A2 列为 pending | 旧登记 | A2 已由 prob02 `assumption_v001`（D1-B/D2-A/D8-A + accepted computation）闭合；本动作**只同步登记**，不改变任何已裁定口径 | `shared/problem_understanding.md` §0.3 U1 |
| **A6/A7/A19/A20 与 A5/A9/A10/A11/A13/A14/A18** | 本问范围内的待裁定项 | 均未裁定 | 本版本按 §0.2 的推荐口径落盘，并在文末「待团队选定的决策点」给出 D1–D12 的 2–3 备选与利弊；团队可在本文件末**新增**「团队裁定」替换推荐项（**不得改动「推荐」行**） | 本动作 |

> **差异声明**：本问相对上游的**实质变更是新增信息结构与三层（计划/调整/结算）结构**（prob02 为单一长时域完全信息 LP、
> `q_em ≡ 0`）。该变更属于「问题 3 新增预报与调整机制」的题面差异，**不影响 prob01/prob02 任何已 accepted 结论**；
> prob03 自身尚无 formulation/结果产物（`active_formulation_version = 0`、`stale.value = false`），故无需标记 stale。
> 另有两处**证据级结转**（C3/E3 的 AS08 措辞、D10 的文献缺口）与一处**登记级结转**（R5 阈值表述的落点）继续保留，不视为已解决。

---

## 1. 假设总览

| ID | 标题 | 类型 | 关键性 | 证据类型 | 绑定文献数 | 裁定歧义 | 状态 |
|---|---|---|---|---|---|---|---|
| AS01 | 时间戳与时段的位置对齐（左端点） | 离散化约定 | high（非文献门禁项） | inherited（prob01 AS01） | 0 | A1 | inherited |
| AS02 | 本问输入范围与交付日期集合 | 边界条件（数据范围） | medium | agent_inference（数据事实） | 0 | A2 的数据面 | accepted |
| AS03 | 跨日衔接与计划时域（滚动递推） | 边界条件（时域组织） | high（非门禁项） | inherited（prob02 AS03） | 0 | A2 | inherited |
| AS04 | 终端储电量自由 | 边界条件（终端条件） | medium | inherited（prob02 AS04） | 0 | A2 派生 | inherited |
| AS05 | 预报语义、10 分钟降尺度与年末边界 | 离散化约定（预报） | **关键** | literature_fact（锚定为数据事实） | 6 | **A6** | accepted |
| AS06 | 逐时刻信息集与决策节奏 | 信息结构 | **关键** | literature_fact | 7 | **A19** | accepted |
| AS07 | 计划/调整/结算三层结构与不回溯 | 机理（决策时序） | **关键** | literature_fact | 4 | **A19/A7 派生** | accepted |
| AS08 | 供电可靠性与紧急购电作用位置 | 机理（可靠性） | **关键** | literature_fact | 3 | A5 | accepted |
| AS09 | 计划/调整的双向分段结算 | 决策偏好（结算） | **关键** | literature_fact | 6 | **A7** | accepted |
| AS10 | 目标函数与费用分解 | 决策偏好（目标） | **关键** | literature_fact | 3 | H8 / A11 | accepted |
| AS11 | 调整量语义、基准与作用时段 | 决策偏好（报告） | high（非门禁项） | agent_inference（模板事实） | 0 | **A7/A20** | accepted |
| AS12 | 储能状态转移、效率与容量/功率约束 | 边界条件（设备） | high（非门禁项） | inherited（prob01 AS05/AS06 + D10/E1） | 0 | A3/A12 | inherited |
| AS13 | 弃光/盈余变量 `s` 的界（多层） | 机理 | medium | inherited（prob01 AS08） | 0 | A13 | inherited |
| AS14 | 外网购电无上限、余电不上网 | 边界条件（系统范围） | medium | project_assumption | 0 | A14 | accepted |
| AS15 | 模型族为确定性多阶段 LP | 数值近似（模型族） | **关键** | literature_fact | 4 | D1 派生 | accepted |
| AS16 | 表 1/2/3 与 `result3.xlsx` 填报口径 | 报告口径 | medium | team_decision（模板事实） | 0 | A10/A11/A18/A20 | accepted |
| AS17 | 不计静置损耗与自放电 | 机理简化 | low | common_sense | 0 | A4 | inherited |
| AS18 | 「是否需要其他预报时刻」分析设计（A9） | 决策偏好（实验设计） | medium | literature_fact | 2 | **A9** | accepted |

> **关键假设 7 条**（AS05、AS06、AS07、AS08、AS09、AS10、AS15）各绑定 ≥1 条 prob03 本小问池内
> `verified=true & status=used` 的文献（门禁只读本小问池，故不引用 prob01/prob02 池）。
> **AS01/AS03/AS04/AS12/AS13/AS17 标 `inherited` 且 `key=false`**：其证据义务已在 prob01/prob02 accepted 版本中由
> `verified+used` 文献清偿；prob03 池（E1–E6 证据义务）不含效率/功率作用侧/时间对齐/跨日组织类来源，按「不伪造绑定、
> 不抬高证据类型」纪律不为其绑定本问文献。**AS11/AS16** 的效力来自题面与模板事实（`team_decision`/`agent_inference`），
> `key=false` 但以 `criticality` 标明实际影响。

---

## 2. 逐条假设

### AS01 时间戳与时段的位置对齐（继承 prob01 AS01，criticality=high，key=false）

- **精确陈述**：附件 1/2/3 的数据点与 `result3.xlsx` 的 144 个时段按位置一一对应；附件时间戳是所属 10 分钟区间的**左端点**
  （位置 `i` 的时间戳 `tau_i = 10i` 分钟，`tau_1 = 0:10`，…，`tau_144 = 0:00+1 = 24:00`），代表区间 `[tau_i, tau_i + 10min)`；
  prob03 的**计划窗为 0:10 → 24:10**（模板固有相位）；表 1 的「10:00-10:10」取位置 `i = 60`。
- **依据（题面/模板事实，继承）**：题面附录 2「表中的 0:00+1 表示第二天凌晨 0:00，即当天 24:00」；`result3.xlsx` 实测列标签
  `0:10-0:20 … 23:50-0:00+1`、末列 `0:00-0:10+1`（无 `0:00-0:10` 列）；prob01 accepted AS01 已用独立探针逐行核对 0 错位。
- **适用边界**：prob03 全部输入与交付；对 prob04-3 同类对齐生效。
- **偏差方向**：若改按右端点口径，整表错位一格且模板末列需外推不存在的 24:10 点。
- **验证**：sanity L1 核对四个工作表行列数与列标签；L3 抽查表 1 六时段与表 2 六块的行位置映射。

### AS02 本问输入范围与交付日期集合（criticality=medium，key=false）

- **精确陈述**：只使用 `data/附件1.xlsx` 的电价列、`data/附件2.xlsx` 的小区负载与光伏**实际**功率、`data/附件3.xlsx` 的整点预报；
  **不使用**附件 4（波动电价，属 prob04）与附件 1 的负载/光伏预测列（属 prob01 代表日语义）。数据覆盖
  `D_full = 2025-01-01…12-31`（365 天、无缺日），交付与报告范围 `D_req = 2025-02-01…12-31`（334 天）。表 3 指定日期为
  2025-03-20 / 2025-06-21 / 2025-09-23 / 2025-12-21。
- **依据（数据事实）**：本动作只读探针实测：附件 3 为 1461 行 × 26 列（1460 数据行 = 365 天 × 4 发布时刻），`预报时刻`
  恰为 `0:00/6:00/12:00/18:00`；附件 2 两工作表均为 366 × 145；4 个指定日期命中索引（0 基 78/171/265/354）；
  附件 1 电价 ∈ [0.3713, 1.3952] 元/kWh、144 点求和 110.3324；附件 2 负载 ∈ [1995.72, 7978.88] kW、光伏 ∈ [0, 10216.20] kW。
- **适用边界**：prob03 全部；prob04 另加附件 4 并重裁价格可观测性（A8）。
- **偏差方向**：误用附件 1 预测列会把代表日预测当逐日实际；误用附件 4 会越界到 prob04 口径。
- **验证**：对账输入 md5 与工作表结构；sanity L1 核对交付行数 334 与四个指定日期索引。

### AS03 跨日衔接与计划时域（承 prob02 A2，criticality=high，key=false）

- **精确陈述**：以 `E_init = 6000 kWh` 为 2025-01-01 0:00 初值，对 `D_full` 的 365 × 144 个时段建立跨日状态连续
  （`E_{d,0} = E_{d-1,144}`）的长时域模型；2025 年 1 月为预热期、不计入交付；交付期首日 2025-02-01 的 0:00 储电量由轨迹给出
  （prob02 隔离 task 实测 **7950.00 kWh**），不等于 6000。prob03 的**计划层与实际结算层均从上一日末的真实状态起算**，
  不逐日复位。
- **依据**：prob02 `assumption_v001` 的 AS03/AS04（accepted，含隔离 task 证据与团队裁定 D1-B/D2-A/D8-A）；prob03 池不含
  跨日时域组织来源，故标 `inherited`、不绑定本问文献。
- **适用边界**：prob03 各层；prob04-2/4-3 沿用。
- **偏差方向**：若改为每日独立、日初复位 6000 kWh，1 月数据被丢弃、跨日携带价值消失（prob02 实测交付期费用差 −17,803.27 元）。
- **验证**：sanity L1 检查 `|E_{d,0} − E_{d-1,144}| ≤ 1e-6`；对账 `E_{1/1,0} = 6000`。

### AS04 终端储电量自由（承 prob02 D2-A，criticality=medium，key=false）

- **精确陈述**：不施加终端条件，`E_{12/31,144}` 只受 `[1200, 10800]` 约束（prob02 实测 1200.00 kWh）。论文必须显式披露
  期末放空效应并把它与价格套利区分。
- **依据**：题面问题 3 未给终端要求；prob02 accepted AS04 / 团队裁定 D2-A（终端=6000 情景在 prob02 仅 +2,217.08 元、+0.018%）。
- **适用边界/偏差方向**：prob03 全部；终端自由会使 12 月下旬费用略被低估，方向明确、量级小。
- **验证**：sanity 报告 `E_{12/31,144}` 实测值；robustness 可加终端=6000 情景并注明来源（引用 prob02/ablation 结论）。

### AS05 附件 3 预报语义、10 分钟降尺度与年末边界（A6，**key**）

- **精确陈述**：
  1. **语义**：附件 3 的「预报 `k` 小时」= 发布时刻 `m` 之后第 `k` 个整点的功率**点值**（`(m+k):00` 的瞬时功率），
     `k = 1…24`、`m ∈ {0:00, 6:00, 12:00, 18:00}`；
  2. **降尺度**：以整点值为锚做**线性插值**——时段 `i` 的左端点 `tau_i` 落在小时区间 `[h, h+1)` 时，取 `P(h)` 与 `P(h+1)` 的
     线性插值；发布后的第一小时无 `P(m)`，以 `P(m+1)` 前向保持。插值**不强制块内能量守恒**（能量由插值曲线积分给出）；
  3. **支配关系**：发布时刻 `m` 只支配时段 `i ≥ 6m+1`（不回溯），预报项 `(m,k)` 按块位置映射到 `b = m + k`
     （块 `b` = 时段 `6(b−1)+1 … 6b`）；
  4. **年末边界**：`b > 24` 的跨年项（6:00 的 `k = 19…24`、12:00 的 `k = 13…24`、18:00 的 `k = 7…24`，对应 2026-01-01）
     **不被消费**，不截断、不外推、不使用 2026 数据。
- **依据（数据事实 + 文献框架）**：题面「可获得未来 24 小时整点的光伏发电功率预报」。本动作只读探针实测（见 §6/§7）：
  预报值对实际**整点值**的 RMSE = **269.50 kW**、偏置 **+12.58 kW**，而锚定到相邻整点（±1 h）时 RMSE 升至
  **1041.88 / 1038.88 kW**，支持整点点值语义；以整点值为锚的线性插值 per-period RMSE = **303.92 kW**，显著优于分段常数
  （前向保持）**580.62 kW**。文献只支撑「小时分辨率不足以表征 PV 短时波动、必须显式降尺度或生成高分辨率序列、不能默认常数」
  的机制方向（`ref-almpantis-2024-minute-downscaling`、`ref-grantham-2017-5min-from-hourly`、`ref-martins-2021-1min-irradiance`、
  `ref-barbieri-2017-very-short-term-pv`）与「分辨率对指标的系统性偏差」（`ref-stenzel-2016-temporal-resolution`，**仅方向性证据**），
  不裁定取哪一条规则。
- **适用边界**：prob03 计划层与各调整层的预报输入；prob04-3 沿用同一规则。
- **偏差方向**：若改分段常数，逐 10 分钟 RMSE 由 303.92 升至 580.62 kW，且块内能量被人为抬成「点值 × 1 h」；若误按
  右端点或小时平均语义，锚定误差上升约 3.8 倍。
- **验证**：formulation 须显式写出插值公式、支配时刻表与年末项清单；sanity L1 核对每时段只取最后一个已发布预报且无回溯；
  L2 复核预报—实际能量差与 `q_em`/`s` 的闭合。
- **关系**：决定 AS06/AS07 的信息集边界；与 AS13 的实际结算余量联动。

### AS06 逐时刻信息集与决策节奏（A19，**key**）

- **精确陈述**：每天 4 个决策时刻 `m ∈ {0:00, 6:00, 12:00, 18:00}`；时刻 `m` 的决策**只使用** `m` 时刻已发布的附件 3 预报
  （按 AS05 降尺度）、已知的附件 2 负载与附件 1 电价，以及已实现的过去状态；不得使用未来实际值，不得回溯修改已执行时段。
  计划（0:00）按 0:00 预报做全天可行计划；6:00/12:00/18:00 按各自时刻预报重优化其后的时段；**实际结算**用附件 2 的实际光伏：
  缺口由紧急购电 `q_em` 补足（5 倍价）、盈余由弃光 `s` 消纳。`q_em` 与调整量**必须保留为变量**。
- **依据**：题面明文「可根据 0:00 的预报制定当天的计划购电策略，也可根据其他时刻的预报调整购电策略」，且附件 2 是实际功率、
  附件 3 是预报，故决策层与实际结算层必然分离。文献支撑「决策分阶段、每阶段依据新到信息调整」
  （`ref-bhattacharya-2018-multistage-storage`、`ref-matamala-2021-two-stage-stackelberg`）、「依据更新预报修改原计划」
  （`ref-shinde-2022-multistage-vpp`）、「先计划、后用最新预报滚动修正」（`ref-li-2016-two-stage-rhc`）、「预报质量影响决策质量」
  （`ref-toubeau-2019-probabilistic-forecast`、`ref-haberg-2019-stochastic-uc`、`ref-sweeney-2020-forecasting-future`）的标准范式
  （框架级），不替团队在信息结构之间选择。
- **本动作诊断**：按各时刻支配预报与实际光伏的全年能量差（线性插值口径）为 deficit **506,043.06 kWh** / surplus
  **459,488.67 kWh**，说明预报误差实存、`q_em` 有非零可能（**诊断量，非交付值**）。
- **适用边界**：prob03 全部；prob04-3 沿用「预报驱动 + 实际结算」，价格可观测性另由 A8 裁定。
- **偏差方向**：若取完全信息（0:00 即知全天实际值），调整机制退化、`q_em ≡ 0`、附件 3 不被使用，与题面明确要求相悖；
  若取混合/随机口径，本问无负载预报与误差分布接口，属越界。
- **验证**：sanity L1 核对每时段支配预报的来源（无未来信息）；L2 复核实际结算平衡残差与 `q_em ≥ 0`；ablation 按 A9 对照。
- **关系**：与 AS07（层结构）、AS09（结算）、AS10（目标分解）联立；是 A9 分析的前提。

### AS07 计划层 / 调整层 / 实际结算层的三层结构与不回溯（**key**）

- **精确陈述**：模型分三层——**计划层**（0:00，按 0:00 预报对 `D_full` 全天可行：`b + PVfc0·Δt + q_dis^pl = L·Δt + c^pl + s^pl`，
  含计划储电量轨迹与跨日衔接）；**调整层**（6:00/12:00/18:00，按各自时刻预报、以实际已实现状态为初值，顺序重优化其支配的剩余
  时段，得到最终购电量 `q` 与最终充放电/储电量轨迹）；**实际结算层**（用附件 2 实际光伏闭合实际平衡
  `q + q_em + PVact·Δt + q_dis = L·Δt + c + s`）。`q_t` 取支配该时段的**最后一个**决策时刻的取值（替代量、不回溯），
  `t ≤ 36` 时 `q_t = b_t`。**纪律**：单一确定性路径下，「各时刻只用该时刻已发布信息」必须由**顺序滚动求解**实现，
  **不得**用一次性联合 LP 让计划层/调整层看到未来实际值。
- **依据**：文献支撑两阶段随机规划 + 滚动时域（`ref-li-2016-two-stage-rhc`）、多阶段逐阶段依新信息调整
  （`ref-bhattacharya-2018-multistage-storage`）、含调整/回素的多阶段 MILP（`ref-fusco-2023-multistage-uc`）与微网 EMS 的
  滚动/MPC 实现（`ref-elkazaz-2020-convex-mpc-rhc`）；题面 H10/H11 规定四个决策时刻且各时刻只用已发布信息。
- **适用边界**：prob03 全部求解与可追溯性设计；prob04-3 沿用。计划层/调整层的具体变量分层、目标与初始状态传递由 formulation 落地。
- **偏差方向**：若用一次性联合 LP，计划层会「看到」实际值，等价于完全信息，`C_adj` 被系统性压低（趋近 0），本问的调整机制与
  A9 的答案失真。
- **验证**：sanity L1 复核决策层时序（计划层不含实际值、调整层不含发布时刻之后的实际值）；L3 复核 `q` 与 `b` 的支配关系；
  implementation 须保存各层求解日志与输入指纹。

### AS08 供电可靠性与紧急购电的作用位置（A5，**key**）

- **精确陈述**：实际结算层满足等式电量平衡 `q + q_em + PVact·Δt + q_dis = L·Δt + c + s`，且 `0 ≤ s ≤ PVact·Δt`、`q_em ≥ 0`，
  故供给 `q + q_em + q_dis + (PVact·Δt − s) = L·Δt + c ≥ L·Δt` 自动成立，题面「微网提供的电能不可低于小区负载」得到保证，
  充电不与负载竞争。`q_em` 仅用于补足负载缺口、**不得用于储能充电**（该限制在本题最优解处不改变结果，但变量与触发保留）；
  单价为 `alpha_em·p = 5p`。**不采用**「净供给 ≥ 负载」弱口径，也不把 `q_em` 降级为事后派生量。
- **依据**：题面 H1 与问题 3 的总费用构成（含紧急购电费用）；prob01 accepted AS04 / prob02 AS06 的等式平衡口径
  （团队裁定 D3/D4-A）；A5 在 prob03 仍是「推荐口径」而非团队已裁定项，故按推荐登记并保留决策点 D7。文献只支撑「把不平衡量
  显式建模并配独立价格、滚动 EMS 与可靠性约束兼容」的形式（`ref-shang-2017-emergency-pricing`、
  `ref-li-2024-energy-purchase-strategy`、`ref-elkazaz-2020-convex-mpc-rhc`），不裁定 `q_em` 是否可用于充电。
- **适用边界**：prob03 实际结算层；prob04-2/4-3 沿用。
- **偏差方向**：弱口径会把充电量算作供给，放松可行性并可能制造账面套利；允许 `q_em` 充电会在有购电上限时扭曲结论。
- **验证**：sanity L1/L2 逐时段平衡残差（含 `q_em` 与 `s`）≤ 1e-6、统计 `q_em` 与 `c` 同为正的时段数；L4 检查供给 ≥ 负载。

### AS09 计划 / 调整的双向分段结算（A7，**key**）

- **精确陈述**：`C_adj = Σ_{d,t} [ beta_def·p_t·(b_{d,t} − q_{d,t})^+ + beta_over·p_t·(q_{d,t} − b_{d,t})^+ ]`，
  `beta_def = 0.5`、`beta_over = 1.5`；**两段均为成本项**（`beta_def` 段为违约金，**不是退款**）。比较基准为当天 0:00 计划 `b`：
  以最终量 `q` 对计划做**单次**结算，不逐次链式重复计费。该分段函数可用非负辅助变量线性化（目标为 min 且两段系数为正，
  辅助变量在最优解处取紧）。
- **依据**：题面「计划购电量高于调整购电量的部分，违约电价是交易时刻电价的 50%；调整购电量高于计划购电量的部分，超出部分的
  电价是交易时刻电价的 1.5 倍」；`beta_def`/`beta_over` 为题面硬参数。文献支撑「计划—实际偏差按价格因子结算」
  （`ref-zhang-2020-eds-retailers`）、「区分欠/超两方向分别计价」（`ref-chauhan-2024-dsm-over-under`）、「是否/如何对不平衡量
  施加惩罚是显式设计变量、结算基准可取自日前价」（`ref-matsumoto-2022-imbalance-design`）、两结算框架
  （`ref-munhoz-2021-two-settlement`）与「偏差 → 显式成本惩罚项」（`ref-asgarpoor-1995-deviation-penalty`）、
  「日内再调度会改变成本、平衡阶段纠正预报误差有成本」（`ref-danti-2019-intraday-rescheduling`）；均属框架/机制级，
  不裁定 0.5/1.5 的取值与方向。
- **适用边界**：prob03 全部日期；prob04-3 在波动电价下沿用（`p` 换附件 4）。
- **偏差方向**：若把 `beta_def` 段当退款（`C = C_plan − 0.5p(b−q)^+ + 1.5p(q−b)^+`），在计划量可自由选择时会诱导
  「高报计划」的非物理激励；若用链式结算，同一时段多次调整会重复计费并与「调整购电量」单值列结构不相容。两种读法均在
  决策点 D2 中给出备选与利弊。
- **验证**：sanity L3 复核 `C_adj` 的逐时段分解与辅助变量紧性（互补残差）；L4 复核费用方向与量级（单日 10⁴ 元、交付期 10⁷ 元）；
  ablation 以结算口径对照（本版推荐 vs 备选 B 的「实际交付计价」）作结构比较。

### AS10 目标函数与费用分解（**key**）

- **精确陈述**：目标 `min C_total`，`C_plan = Σ p_t·b_{d,t}`、`C_em = Σ alpha_em·p_t·q_em_{d,t}`（`alpha_em = 5`）、
  `C_adj` 见 AS09，`C_total = C_plan + C_em + C_adj`；各项均为元，`b`/`q`/`q_em` 本身已含时间因子，全文**不得**出现
  `p·b·Δt`、`alpha_em·p·q_em·Δt` 或 `beta·p·Δq·Δt`。三项费用必须可分别审计。
- **依据**：题面「总的购电费用包括计划购电费用、紧急购电费用和调整购电量的相关费用」；团队 D9 量纲纪律（费用项不乘 Δt）；
  文献支撑偏差/不平衡成本作为显式成本项与购电策略优化的建模范式（`ref-zhang-2020-eds-retailers`、
  `ref-matsumoto-2022-imbalance-design`、`ref-li-2024-energy-purchase-strategy`，框架级）。
- **适用边界**：prob03 全部；prob04-2/4-3 在波动电价下沿用。
- **偏差方向**：漏乘/多乘 Δt 会使费用整体偏离 6 倍（硬错误）；把 `C_adj` 并进 `C_plan` 会失去分项审计能力。
- **验证**：量纲检查（元/kWh × kWh = 元）；sanity L3/L4 对账三个分项与合计并核对量级（单日 10⁴ 元、交付期 10⁷ 元）。

### AS11 调整量的语义、比较基准与作用时段（A7/A20，criticality=high，key=false）

- **精确陈述**：「调整购电量」= **调整后的最终购电量 `q`（替代量，非增量）**：`q_t` 由支配它的最后一个决策时刻取值，
  `t ≤ 36` 时 `q_t = b_t`；调整只作用于发布时刻之后的时段（不回溯）。`result3.xlsx` 的「调整购电量」工作表逐格填 `q`、
  「计划购电量」工作表逐格填 `b`，两者列结构逐列相同（335 × 147，末两列 `全天购电量`/`全天购电费`）。一天内的比较基准是
  当天 0:00 计划（单次结算），6:00/12:00/18:00 只是修订机会，不构成链式结算。
- **依据（模板/题面事实）**：题面把「计划购电量」与「调整购电量」作为两个可比向量；`result3.xlsx` 实测两工作表列结构逐列相同
  且各含单值列 + `全天购电量` + `全天购电费`，单值列结构不支持带符号增量。A20 **无文献可依**（本问池 25 条均不涉及填报口径），
  不得虚构文献依据。
- **适用边界**：prob03 全部；prob04-3 沿用。
- **偏差方向**：若把调整量当增量并对同一时段多次累计，会与模板单值列冲突且结算方向无法唯一；若用链式基准，同一时段会被重复计费。
- **验证**：sanity L3 复核 `q` 的支配关系（每时段只来自其支配时刻）与模板逐格一致性；L1 核对两表 334 行 × 144 列。

### AS12 储能状态转移、效率与容量/功率约束（继承 prob01 AS05/AS06 + D10/E1，criticality=high，key=false）

- **精确陈述**：`E_{d,t} = E_{d,t−1} + eta_ch·c_{d,t} − q_dis_{d,t}/eta_dis`，`eta_ch = eta_dis = 0.9`（往返 81%），单位 kWh；
  `1200 ≤ E_{d,t} ≤ 10800`；题面「最大充放电功率 5000 kW」按团队裁定 D10 取**口径丙**：`0 ≤ c ≤ 5000·Δt = 833.3333 kWh`、
  `0 ≤ q_dis ≤ 5000·Δt·eta_dis = 750.0000 kWh`，并换算并网点侧与电池侧功率核对两侧均 ≤ 5000 kW；`E_cap_max = 12000` 仅登记。
  计划层与调整层共用同一组设备约束。
- **依据**：附录 1 题面硬参数；团队裁定 D10 口径丙与团队勘误 E1；prob01 accepted AS05/AS06 已由 prob01 池（25/25 verified+used）
  清偿证据义务。prob03 池不覆盖效率/功率作用侧主题，故标 `inherited`、不绑定本问文献；「5000 kW 作用侧」是 `team_decision`，
  三池均无一条涉及，不得包装为文献支持。
- **适用边界**：prob01–prob04 统一，不得逐问更改。
- **偏差方向**：若按甲口径取放电上限 833.3333 kWh，电池侧放电功率可达 5555.56 kW（超题面 11.1%）；漏乘 Δt 会放大可行域 6 倍。
- **验证**：sanity L2/L3 检查 `E ∈ [1200, 10800]`、`c ≤ 833.3333`、`q_dis ≤ 750.0000` 并换算两侧功率 ≤ 5000 kW。

### AS13 弃光/盈余变量 `s` 的界（多阶段，A13，key=false）

- **精确陈述**：`s ≥ 0`（kWh）表示光伏盈余中未被负载/储能消纳的部分，目标系数为 **0**（无售电收益）。计划层与调整层的
  弃光上界用该层所用预报（`0 ≤ s ≤ PVfc·Δt`），实际结算层用附件 2 实际值（`0 ≤ s ≤ PVact·Δt`）；两层的 `s` 均不作为收益项。
- **依据**：prob01 accepted AS08 / 团队裁定 D4（`ref-grimaldi-2025-arbitrage-curtail` 等属 prob01 池）；prob02 AS09 已按实际数据
  实测弃光真实发生（交付期 `Σs = 990,168.090312 kWh`）。A13 在 prob03 只登记界，不引入售电（题面无售电渠道）。
- **适用边界**：prob03 各层；prob04 若引入售电须先收紧为物理盈余界并重算（prob02 A-DR5）。
- **偏差方向**：若给 `s` 正收益，等于引入题面未给的售电收入，费用被低估；若不给 `s`，余额不闭合或出现隐性售电。
- **验证**：sanity L1/L2 检查 `0 ≤ s ≤` 对应 `PV·Δt` 与平衡闭合；统计弃光总量并登记。

### AS14 外网购电无上限、余电不上网（A14，key=false）

- **精确陈述**：不建模外网购电的功率/容量上限（题面未给）：计划量 `b ≥ 0` 与最终购电量 `q ≥ 0` 均无上界；不建模余电上网或
  售电收益。三层的平衡均不含联络线容量约束。
- **依据**：题面只给电价而未给联络线容量，且未提售电渠道；prob01 accepted AS15 / prob02 AS10。A14 在本问维持无上限；
  若团队引入上限须登记数值来源，并按团队勘误 R5 表述激活阈值 `β ∈ (4218.75, 4375.00] kW`（`10,325.33 kW` 只是非绑定阈值）。
- **适用边界**：prob03；若后续发现题面隐含容量需修订本假设并新建版本。
- **偏差方向**：若存在隐含容量，最优解会出现不可执行的购电尖峰；若允许售电，费用被高估。
- **验证**：sanity L4 登记购电功率峰值并说明无上限口径；robustness/ablation 可用购电上限情景量化（须与 robustness 独立计算、
  数值不得互相替代）。

### AS15 模型族为确定性多阶段线性规划（**key**）

- **精确陈述**：prob03 建模为确定性多阶段线性规划：连续变量 `b`、`q`、`q_em`、`c`、`q_dis`、`s`、`E` 与分段结算的非负
  辅助变量；目标线性、约束线性；计划层/调整层/结算层按 AS07 的时序求解。求解器为 CPU HiGHS，**不需要 GPU**。不引入
  随机/鲁棒优化（确定性口径）；不引入互补二元变量（先解 LP、再验证同充放残差）；若因购电上限或离散选择必须引入二元变量，
  须在 formulation 记录变量/约束规模、时限、`mip_gap` 与降级路径。
- **依据**：文献支撑分段/非线性成本用线性近似或 MILP 表达（`ref-zhai-2009-linear-approx-uc`、`ref-viana-2013-milp-uc`）、
  含调整/回素的多阶段 MILP 可解（`ref-fusco-2023-multistage-uc`）、微网 EMS 以 MILP/LP 为主流
  （`ref-thirunavukkarasu-2022-mg-ems-review`）；prob01 accepted AS12 与 prob02 AS11 的「先 LP 后验互补性」纪律沿用。
- **适用边界**：prob03 全部；prob04-3 若出现不可线性化项再另行裁定。
- **偏差方向**：若实际需要随机/鲁棒优化，确定性 LP 结果偏乐观；若同充放不可忽略，LP 会低估效率损失。
- **验证**：求解器状态 optimal、等式残差 ≤ 1e-6、`E ∈ [1200, 10800]`、两侧功率 ≤ 5000 kW、同充放残差 = 0；规模与耗时按
  `config/compute.yaml` 的时限与内存预算复核（本机 `memory_slots = 1`、单 worker 串行、单卡 GPU 串行约束不适用）。

### AS16 表 1/表 2/表 3 与 `result3.xlsx` 的汇总与填报口径（A10/A11/A18/A20，key=false）

- **精确陈述**：
  - **表 1**：4 个指定日期各给六个 10 分钟时段（位置 `i = 60/72/84/96/108/120`）的**最终购电量 `q`**、全天购电量 `Σ_t q_t`、
    全天购电费 `C_total = C_plan + C_em + C_adj`（正文另给三项分项）。
  - **表 2**：6 个 4 小时块按**模板行位置**聚合（第 `k` 块 = 第 `24(k−1)+1 … 24k` 个时段），最终充电量与放电量**分别列示、
    不冲抵**；0:00/24:00 储电量取最终轨迹的 `E_{d,0}`/`E_{d,144}`（滚动口径下相邻日相等、随日变化）。
  - **表 3 / 紧急购电工作表**：4 个指定日期的最终紧急购电时段与购电量；连续 10 分钟时段**合并为区间**、端点用左端点标签
    `[tau_i, tau_j+10min)`、`J_d = 0` 写「—」或 0、每日至少 1 行（登记偏离模板 3 行块形）；题面表 4 的 2025/3/1 与数值是
    **格式示例**，不是本问答案。
  - **`result3.xlsx`**：`计划购电量` = `b`；`调整购电量` = `q`（末两列 `全天购电量 = Σq`、`全天购电费 = C_total`）；
    `充放电量` = 最终 `c`/`q_dis` 与端点储电量（前两行时刻 `00:00:00` 与 `24:00`）；`紧急购电量` = 最终区间（A18）。
- **依据（模板事实）**：`result3.xlsx` 实测（`计划购电量`/`调整购电量` 各 335 × 147、末列 `0:00-0:10+1`、末两列
  `全天购电量`/`全天购电费`；`充放电量` 26 × 6、前两行时刻 `00:00:00` 与 `24:00`；`紧急购电量` 11 × 3 三行块）；题面问题 3 与
  表 1–表 4；prob01 accepted AS13 / prob02 AS12（含团队勘误 R3/R4）。A18/A20 属报告口径，prob03 池 25 条文献均不涉及，
  不得虚构文献依据。
- **适用边界**：prob03；prob04-3 沿用并另加对应工作表。
- **偏差方向**：充放电冲抵与两列语义不符；严格时钟切块会与 AS01 的 10 分钟相位冲突；省略 `J_d = 0` 的日期会被误读为数据缺失。
- **验证**：sanity L1 核对 334 行 × 144 列、4 个指定日期索引与 6 块行索引映射；L3 表 1/表 2/表 3 与 `result3.xlsx` 逐项一致。

### AS17 不计静置损耗与自放电（继承 prob01 AS14，key=false）

- **精确陈述**：静置时 `E` 不变，不引入自放电参数；跨日衔接只通过 `E` 的连续性发生。
- **依据**：附录 1 参数表中无自放电/静置损耗项；引入会需要无法标定的额外参数（`common_sense`）。
- **适用边界/偏差方向**：prob01–prob04；真实自放电使实际储电量略低、费用轻微低估（方向明确、量级小），留待 robustness。
- **验证**：robustness 可加自放电情景，观察费用与 SOC 轨迹变化。

### AS18 「是否需要引入其他时刻的预报」的分析设计（A9，key=false）

- **精确陈述**：按**预注册对照**执行：评价指标 = 全年 `C_total` 及其分项（`C_plan`/`C_em`/`C_adj`）、`Σ q_em` 与紧急购电
  触发次数、计算成本（wall clock 与内存峰值）；对照方案 = {仅 0:00 计划}、{题面 0:00 + 6:00/12:00/18:00}、{0:00 + 每 3 小时}、
  {0:00 + 每 1 小时}，追加方案沿用同一降尺度规则与同一结算口径。该分析属 `config/workflow.yaml` 的**必做 `ablation`**，
  须在 `optional_stages` 记录 `decision` 与 `reason`；判据与对照集合必须在跑数前冻结，事后不得修改。
- **依据**：文献支撑「日内再调度可降低运行成本、改变储能调度与估值」（`ref-danti-2019-intraday-rescheduling` 摘要明确
  单一日前计划 + 平衡调度不再必然最省）与「更频繁的信息更新带来更多调整机会」（`ref-shinde-2022-multistage-vpp`），
  其数值不可引用；评价指标与对照集合是团队口径。
- **适用边界**：prob03 ablation；prob04-3 可复用同一对照集合。
- **偏差方向**：若不先固定评价指标与对照集合，结论不可信；若事后修改阈值或对照集合，结论作废。
- **验证**：`ablation` 的 `plan.md` 在跑数前冻结指标、对照集合与判定规则；报告按预注册口径汇总并登记技术债。

---

## 3. 一致性检查（假设之间 / 与题面 / 与上游）

1. **与题面硬约束**：H1 供电可靠性 → AS08；H2–H4 容量/功率/效率 → AS12；H5 初值 6000 → AS03；H7 非负 → AS08/AS13/AS14；
   H8 结算（`C_total = C_plan + C_em + C_adj`；`beta_def = 0.5`、`beta_over = 1.5`、`alpha_em = 5`）→ AS09/AS10；
   H9 表 1/表 2/表 3 + `result3.xlsx` → AS01/AS16；H10 四个决策时刻 → AS06/AS07；H11 信息集不越界 → AS06/AS07。**无冲突。**
2. **量纲闭合**：目标各项（`p·b`、`alpha_em·p·q_em`、`beta·p·Δq`）均为元（不带 Δt）；各层平衡各项均为 kWh
   （`PV·Δt`、`L·Δt` 已换算）；状态转移各项 kWh；表 1 购电量 kWh、购电费元；AS12 的功率约束两侧写法均为 kW。**无混用。**
3. **假设之间**：AS05（降尺度）→ AS06（信息集）→ AS07（三层顺序求解）构成唯一的信息流；AS08（平衡含 `q_em`）+ AS09
   （偏差结算）+ AS10（目标分解）联立给出 `C_total`；AS12/AS13/AS14 共同定义各层可行域；AS11/AS16 把解映射到交付物。
   `q_em` 与 `q` 均由 AS06/AS07 保留为变量，**不因预期为零而删除**。**无冲突。**
4. **与上游结论**：全部承接项与 prob01 accepted `AS01/AS03a/AS04/AS05/AS06/AS08/AS09/AS12/AS13/AS15/AS16` 及 prob02 accepted
   `AS03/AS04/AS06/AS07/AS08/AS09/AS10/AS11/AS12` 一致；唯一实质变更是新增「预报驱动的多阶段信息结构 + 三层结算」
   （题面问题 3 的新机制），不改变 prob01/prob02 任何已 accepted 结论。
5. **不应隐藏的简化**：常效率 90%、不计折旧、不显式强制同充放、无自放电、无购电上限/无售电、确定性（无随机优化）、
   终端自由、`s` 的界、**预报按整点点值 + 线性插值（块内不保能量）**、**调整不回溯且为替代量**、**偏差段为成本项**均显式声明，
   偏差方向逐条给出。
6. **可证伪性**：AS05 可用预报—实际 RMSE 与能量差证伪；AS06 可用「是否使用了未来实际值」的代码审计与 `q_em` 统计证伪；
   AS07 可用「计划层/调整层输入指纹」证伪；AS08 可用平衡残差证伪；AS09 可用 `C_adj` 分项与辅助变量紧性证伪；AS10 可用量纲
   与量级证伪；AS11/AS16 可用模板逐格对账证伪；AS12 可用两侧功率换算证伪；AS15 可用求解器状态与规模实测证伪。
   **无「不可证伪/范围无限」条目。**

---

## 4. 关键假设的文献绑定与门禁自查

- 7 条关键假设（AS05、AS06、AS07、AS08、AS09、AS10、AS15）各绑定 ≥1 条 prob03 池内 `verified=true & status=used` 来源，
  且**覆盖池内全部 25 条**：
  - E2（6 条）→ AS05；E3（6 条）→ AS06/AS07；E4（3 条）→ AS08/AS07；
  - E1（6 条）→ AS09/AS10；E5/E6（4 条）→ AS15。
- 本动作自查（真实调用 `automm.research.check_key_assumptions`，输出见
  `runtime/actions/act-9ae56cfb063844c8/evidence/check_key_assumptions_v001_out.txt`）：
  本节落盘时为 **`passed = true`、`errors = []`、`assumption_version = assumption_v001`**。`version.yaml` 中 `key=true` 共 7 条
  （AS05/AS06/AS07/AS08/AS09/AS10/AS15）。
- **文献强度纪律**：prob03 池 25 条**均未逐篇阅读正文**（15 条 `abstract_oa` + 10 条 `metadata`）；本版本引用只支撑
  **框架级/机制级**主张，任何**公式级或定量级**引用须在 `mathematical_formulation` 取得全文后再使用。特别地：
  - `ref-stenzel-2016-temporal-resolution` 的 11.6% 与 `ref-fusco-2023-multistage-uc` 的 13.58% 为摘要级数值，
    **不得**用于预测本问收益或质疑任何结论；
  - 「整点点值 + 线性插值」的相对优势来自本动作**数据事实**（RMSE 269.50 / 303.92 vs 580.62 kW），**不是**文献结论；
  - A5 的 `q_em` 作用位置、A6 的降尺度规则、A7 的结算方向/基准、A18/A20 的填报口径均属 `team_decision`/题面口径，
    文献不参与，论文不得包装为文献支持。
- **继承项的证据来源**：AS01/AS03/AS04/AS12/AS13/AS17 的证据义务在 prob01/prob02 accepted 版本中已由 `verified+used` 文献清偿；
  prob03 池不含对应主题来源，故不为其伪造绑定。

---

## 5. 移交 `mathematical_formulation` 的固定口径

### 5.1 变量与符号（沿用 `../../global_symbols.yaml`，不得重定义）

- 索引：日 `d ∈ D_full`（365 天，交付 `D_req` 334 天）、时段 `t ∈ {1…144}`、发布时刻 `m ∈ {0:00, 6:00, 12:00, 18:00}`、
  预报时效 `k ∈ {1…24}`、块 `b ∈ {1…24}`、紧急购电区间序号 `j`。
- 参数：`p_t`（元/kWh，附件 1 电价逐日重复）、`L_{d,t}`（kW，附件 2 实际负载）、`PVact_{d,t}`（kW，附件 2 实际光伏）、
  `PVfc_{d,m,k}`（kW，附件 3 整点预报）、`Δt = 1/6 h`、`η_ch = η_dis = 0.9`、`E_min = 1200`、`E_max = 10800`、
  `E_init = 6000`、`alpha_em = 5`、`beta_def = 0.5`、`beta_over = 1.5`。
- 决策/状态：`b_{d,t}`（计划购电量）、`q_{d,t}`（调整后的最终购电量）、`q_em_{d,t}`（紧急购电量）、`c_{d,t}`、`q_dis_{d,t}`、
  `s_{d,t}`、`E_{d,t}`；计划层辅助变量 `c^pl`、`q_dis^pl`、`s^pl`、`E^pl`（计划层为可行性层，其购电量即 `b`）；
  分段线性化辅助变量 `u^+_{d,t} = (b−q)^+`、`u^−_{d,t} = (q−b)^+`。
- 派生：`C_plan`、`C_em`、`C_adj`、`C_total`；表 1/表 2/表 3 与 `result3.xlsx` 四个工作表。

### 5.2 决策时序与信息集（A19 的执行口径）

| 决策时刻 `m` | 支配时段 | 可用信息 | 决策对象 |
|---|---|---|---|
| 0:00 | `t ≥ 1`（全天） | 附件 3 的 `0:00` 预报（`k = 1…24`）、`L`、`p`、上一日末真实储电量 | 计划 `b` 与计划层轨迹 |
| 6:00 | `t ≥ 37` | 附件 3 的 `6:00` 预报（`k = 1…18`）、已实现的 `t ≤ 36` 状态 | 最终 `q` 与最终轨迹（剩余时段） |
| 12:00 | `t ≥ 73` | 附件 3 的 `12:00` 预报（`k = 1…12`）、已实现状态 | 同上 |
| 18:00 | `t ≥ 109` | 附件 3 的 `18:00` 预报（`k = 1…6`）、已实现状态 | 同上 |

- 每时段只受**唯一**支配时刻控制（`t ≤ 36` → 0:00；`37 ≤ t ≤ 72` → 6:00；`73 ≤ t ≤ 108` → 12:00；`109 ≤ t ≤ 144` → 18:00），
  故无需离散选择变量，模型保持 LP。
- **实际结算**（不属于任何决策时刻，而是事后闭合）：用 `PVact`、`L` 与实际执行到的最终轨迹计算 `q_em`、`s'` 与三项费用。
- 跨年预报项（`b > 24`）不进入任何决策，见 AS05 第 4 条。

### 5.3 模型骨架（三层 + 结算层；均为线性，可一行 LP 求解）

```
计划层（0:00 预报；全天可行，不入目标成本，只决定 b）
  b_{d,t} + PVfc0_{d,t}·Δt + q_dis^pl_{d,t} = L_{d,t}·Δt + c^pl_{d,t} + s^pl_{d,t}
  0 ≤ c^pl ≤ 833.3333,  0 ≤ q_dis^pl ≤ 750.0000,  0 ≤ s^pl_{d,t} ≤ PVfc0_{d,t}·Δt
  E^pl_{d,t} = E^pl_{d,t−1} + 0.9·c^pl − q_dis^pl/0.9,  1200 ≤ E^pl ≤ 10800
  E^pl_{d,0} = E_{d−1,144}（实际末状态）,  E^pl_{1/1,0} = 6000,  E^pl_{12/31,144} 自由

调整层（m ∈ {6:00, 12:00, 18:00}，顺序求解；对其支配时段用该时刻预报）
  q_{d,t} + PVfc_{d,m(t),t}·Δt + q_dis_{d,t} = L_{d,t}·Δt + c_{d,t} + s_{d,t}
  初始状态 = 已执行到的真实 E；t ≤ 36 时 q_t = b_t
  （每层目标为该层剩余时段的偏差结算 + 紧急购电成本，不含已沉没的计划成本）

实际结算层（附件 2 实际值）
  q_{d,t} + q_em_{d,t} + PVact_{d,t}·Δt + q_dis_{d,t} = L_{d,t}·Δt + c_{d,t} + s'_{d,t}
  0 ≤ s'_{d,t} ≤ PVact_{d,t}·Δt,  q_em_{d,t} ≥ 0

目标与结算（不带 Δt）
  C_plan = Σ p_t·b_{d,t}
  C_adj  = Σ [ 0.5·p_t·(b_{d,t} − q_{d,t})^+ + 1.5·p_t·(q_{d,t} − b_{d,t})^+ ]
  C_em   = Σ 5·p_t·q_em_{d,t}
  min C_total = C_plan + C_em + C_adj
```

> **禁止**把三层写成一次性联合 LP 后让计划层/调整层「看到」实际值（AS07 纪律）；顺序求解的中间状态、输入指纹与各层目标值
> 必须落盘，供 sanity L1 审计信息集。目标中**没有** `·Δt`；若单日费用落到 10³ 元量级即说明误乘 Δt（硬错误）。

### 5.4 交付与填报的落地表

- **4 个指定日期**在附件 2/3 中的 0 基日索引：**78 / 171 / 265 / 354**（附件 2 第 1 天为 2025-01-01）。
- **表 1 的六个时段**取位置 `i = 60/72/84/96/108/120`（AS01 左端点），报**最终购电量 `q`**。
- **表 2 的 4 小时块**：块 `k` = 第 `24(k−1)+1 … 24k` 个时段，最终充/放电分别求和；0:00/24:00 取最终轨迹端点。
- **表 3**：最终 `q_em` 的合并区间与电量（左端点标签、`J_d = 0` 写法按 A18）。
- **`result3.xlsx`**：四个工作表按 AS16 填写；`调整购电量` 表末两列给 `Σq` 与 `C_total`。
- **相位说明**：计划窗 0:10 → 24:10（模板固有相位），与严格自然日相位差 10 分钟；论文与图注须显式说明一次，
  且表 2 端点语义须与 prob01（单日周期恒 6000）显式区分一次（团队勘误 R1）。

### 5.5 仍未决、需后续阶段闭合的事项

- **D1–D12 的团队替换**：若团队在本文件末**新增**「## 团队裁定」替换推荐项，下一版（`assumption_v002`，上限 5 版）必须按新口径
  重算相关结论并在新增的「与上一版本的差异」节显式写出；**不得修改本文件的「推荐」行**。
- **A8**（prob04 实时电价可观测性）属 prob04，本问只登记；prob03 不判断「预报不确定性是否已在模型内体现」以外的随机化问题。
- **C3/E3**（prob01 AS08 措辞）、**D10 文献缺口**、**R5/R1 的论文落点**继续结转，不得视为已解决。
- **文献全文未读**：任何公式级/定量级引用须在 `mathematical_formulation` 取得全文后使用。
- **资源与时限**：变量/约束规模在 prob02（52,560 时段）之上按四层扩张，须在 implementation/computation 按
  `config/compute.yaml` 的时限与内存预算复核，保持单 worker 串行；本问为 CPU LP 路径，不占单卡 GPU 串行额度。

---

## 6. 量级与数据事实参考（诊断用；**不得作为论文或 sanity 的交付数值**）

- **数据事实（本动作只读探针）**：`D_full` 365 天；附件 3 1461 × 26（1460 数据行 = 365 × 4）；4 个指定日期索引
  78/171/265/354；附件 2 负载 ∈ [1995.72, 7978.88] kW、实际光伏 ∈ [0, 10216.20] kW；附件 1 电价 ∈ [0.3713, 1.3952] 元/kWh、
  144 点求和 110.3324。
- **预报语义与降尺度（本动作探针）**：预报对实际**整点**值 RMSE **269.50 kW**、偏置 **+12.58 kW**；对 ±1 h 整点
  **1041.88 / 1038.88 kW**。10 分钟降尺度 per-period RMSE：整点锚定**线性插值 303.92 kW**（偏置 +10.81）、
  整点前向保持（分段常数）**580.62 kW**（偏置 −50.48）、位置块分段常数 582.09 kW；分发布时刻（块口径分段常数）RMSE
  0:00 **636.37** / 6:00 **637.43** / 12:00 **519.22** / 18:00 **101.35 kW**（同口径的块内线性插值变体分别为
  380.95 / 327.86 / 188.95 / 101.35 kW）。
- **预报误差的能量规模（诊断）**：按各时刻**支配预报**与实际光伏的全年能量差：位置块口径 deficit **1,276,858.55 kWh** /
  surplus **1,301,810.76 kWh**；整点线性插值口径 deficit **506,043.06 kWh** / surplus **459,488.67 kWh**。
- **4 个指定日期的能量缺口（位置块口径，诊断）**（kWh）：

  | 日期 | 支配预报 deficit | 支配预报 surplus | 仅 0:00 计划 deficit | 仅 0:00 计划 surplus |
  |---|---|---|---|---|
  | 2025-03-20 | 5,601.70 | 2,922.88 | 6,059.49 | 7,245.52 |
  | 2025-06-21 | 2,914.78 | 5,532.63 | 3,812.27 | 4,269.69 |
  | 2025-09-23 | 3,831.13 | 3,746.09 | 3,500.29 | 5,629.99 |
  | 2025-12-21 | 3,500.79 | 3,062.44 | 2,272.07 | 2,149.16 |

  > 该表只说明「预报误差实存、调整有信息增益」，**不构成**任何费用结论；正式数值一律以 computation 阶段隔离 task 的产物为准。
- **上游量级锚点（仅作口径来源）**：prob02 交付期费用 12,233,050.83 元（10⁷ 元量级）、单日 12,194.36–62,567.19 元
  （10⁴ 元量级）；prob02 实测 `Σs = 990,168.090312 kWh`、`Σq_em = 0`。prob03 的分项与合计须在 computation 阶段重新产出。
- **规模与资源**：prob02 主模型为 52,560 时段 / 315,360 变量 / 105,120 等式约束（CPU HiGHS ≈ 6.0 s）；prob03 在其上叠加
  计划层与三个调整层，变量规模约为其 2–3 倍量级，须在 implementation 复核时限与内存（本机 `memory_slots = 1`）。
  **本问不涉及 GPU。**

---

## 7. 证据与只读探针

本动作（`act-9ae56cfb063844c8`）新增（均只读 `data/`、`request/`，未修改任何原始数据；路径前缀
`runtime/actions/act-9ae56cfb063844c8/`）：

- `evidence/inspect_prob03_inputs.py` / `inspect_prob03_inputs_out.json`：附件 1/2/3 与 `result3.xlsx` 四个工作表的结构、
  行列数、首行标签与块形实测（附件 3 = 1461 × 26；`result3.xlsx` 两工作表 335 × 147、`充放电量` 26 × 6 前两行时刻
  `00:00:00`/`24:00`、`紧急购电量` 11 × 3 三行块）。
- `evidence/probe_prob03_forecast.py` / `probe_prob03_forecast_out.json` / `probe_prob03_forecast_stdout.txt`：
  ① 预报语义锚定（整点 / ±1 h）的 RMSE 与偏置；② 相位扫描与降尺度规则（线性插值 vs 分段常数的前向保持）的 per-period RMSE；
  ③ 各发布时刻的支配表与跨年项清单；④ 4 个指定日期与全年的「支配预报 − 实际」能量缺口（含仅 0:00 计划对照）。
- `evidence/check_key_assumptions_v001_out.txt`：关键假设文献门禁自查（真实调用 `automm.research.check_key_assumptions`）。
- 复用证据：`../shared/problem_understanding.md` §2/§9（初版输入探针与 4 个指定日期索引）、
  `runtime/actions/act-d0daa84bf4d74bbb/evidence/probe_prob03_inputs*`、`../prob02/versions/assumption_v001/*`（A2 口径与量级锚点）、
  `../prob01/versions/assumption_v003/assumptions.md`（AS01–AS16、D1–D11、E1–E3）。
- **纪律**：以上探针在隔离 task 之外运行，**只用于假设裁定的诊断**；其数值（含 RMSE、能量缺口、上游锚点）**不得**作为论文或
  sanity 的交付数值。正式数值一律以 `computation` 阶段隔离 task（`supervised` worker、独立 `output_directory`）的产物为准。

---

## 待团队选定的决策点

> 格式与 `agents/assumption-manager.md` 一致：每项给 2–3 个备选、定义/依据/利弊，并给出**推荐项**（本版本按推荐项继续推进，
> **不等待人工确认**）。团队若替换推荐项，请在本文件末尾**新增**「## 团队裁定」一节（**不得改动上方「推荐」行**），
> 下一版按新口径重算并在「与上一版本的差异」节显式写出。

### D1 逐时刻信息集口径（A19，高优先）
- 备选 A：**预报驱动 + 实际结算**（多阶段、不回溯）。定义：4 个决策时刻；各时刻只用已发布预报；计划按 0:00 预报、调整按各时刻预报；实际结算用附件 2 实际光伏，缺口 → `q_em`（5×）、盈余 → 弃光。依据：题面明文要求「根据 0:00 预报制定计划、根据其他时刻预报调整」，且附件 2 是实际值、附件 3 是预报。影响：调整机制与表 3 有意义；`q_em` 可能非零；模型为多阶段 LP（计算量约为 prob02 的 2–3 倍）。优点：唯一同时用上附件 2 与附件 3、与题面完全一致。缺点：需显式声明「负载视为已知」「实际结算以光伏误差为唯一不确定性来源」。
- 备选 B：**完全信息**（0:00 即知全天附件 2 实际值）。定义：单阶段确定性最优，计划即最终；调整无信息增益；`q_em ≡ 0`。依据：与 prob02 A17 同构。影响：附件 3 不被使用，调整机制退化，表 3 全零，与题面「根据附件 3 的预报…调整」相悖。优点：模型最简、可作「完全信息上界」对照。缺点：与题面要求冲突，A9 的答案退化为「不需要其他时刻」。
- 备选 C：**混合口径**（负载不确定，或引入预报误差分布做随机/鲁棒优化）。定义：对负载或光伏误差建概率模型。依据：文献支持随机/鲁棒框架。影响：需新增误差分布假设与样本，规模与数据接口都缺。优点：更贴近现实。缺点：本问无负载预报数据、无误差分布来源，属越界（AS16 为确定性口径）。
- **推荐：A**。理由：只有 A 同时满足「使用附件 3」「调整机制有意义」「`q_em` 保留为变量」三项；B 仅作完全信息上界对照（可在 ablation 中作为一条对照记录），C 需新增无依据的分布假设。

### D2 计划/调整的结算关系与 0.5× 的方向（A7，高优先）
- 备选 A：**计划全额计价 + 双向偏差成本项**：`C_total = Σp·b + Σ[0.5p(b−q)^+ + 1.5p(q−b)^+] + C_em`；`beta_def` 段为违约金（成本）。依据：题面「总费用包括计划购电费用、紧急购电费用和调整购电量的相关费用」的字面。影响：低估/超额的边际成本分别约为 1.5p/0.5p（相对计划），调整的收益主要来自减少 5p 的 `q_em`。优点：与题面三项分解完全对应、可审计。缺点：计划量若可自由选择会出现「向 q 靠拢」的倾向（本问由 AS07 的计划层可行性约束固定 b，抑制该倾向）。
- 备选 B：**实际交付量计价 + 违约费**：`C_total = Σ[p·min(b,q) + 0.5p(b−q)^+ + 1.5p(q−b)^+] + C_em`。定义：只按最终交付量计价，计划未履约部分另付 0.5p 违约费。依据：把「违约电价 = 50%」解释为该部分电量本身的结算价。影响：低估/超额的边际成本分别约为 1.5p/0.5p（相对计划量），但与 A 的绝对费用不同（差额为 `p·(b−q)^+`）。优点：避免为未使用的计划电量付全价，物理上更自然。缺点：与「包括计划购电费用」的字面不完全吻合。
- 备选 C：**0.5× 为退款/冲抵**：`C = Σp·b − 0.5p(b−q)^+ + 1.5p(q−b)^+ + C_em`。依据：把「违约电价 50%」理解为下调部分按 50% 返还。影响：计划量的边际成本变为 ±0.5p，若 b 可自由选择会诱导「高报计划」，模型退化。优点：形式上对称。缺点：非物理激励明显，须团队明确后方可采用。
- **推荐：A**。理由：与题面三项分解逐字对应、可审计；B 作为 `ablation` 的口径结构对照（只改结算一项，其余不变）；C 因非物理激励不建议采用。

### D3 计划与调整的关系、比较基准与作用时段（A7/A20）
- 备选 A：**替代量 + 单次结算 + 不回溯**：`q` 为最终购电量；每时段由最后一个支配时刻取值；`C_adj` 以当天 0:00 计划为基准单次结算；调整只作用于发布时刻之后的时段。依据：模板两工作表为同结构向量；题面「计划购电量高于调整购电量的部分」把两者作为可比向量。影响：无重复计费；`result3.xlsx` 每格唯一。优点：可审计、与模板兼容。缺点：同一时段多次调整只体现最终结果（中间修订不可见，须在报告附轨迹）。
- 备选 B：**链式结算**：每次调整与上一次调整比较并各自结算。依据：把「其他预报时刻」视为独立结算事件。影响：同一时段可能被多次计费；需在多张表或单表多列中保存各阶段量。优点：能体现每次修订的成本。缺点：与模板单值列不相容，且可能重复计费。
- 备选 C：**增量叠加**：`q_t = b_t + Σ_m δ_{m,t}`，模板每格填增量。依据：把「调整购电量」理解为增量。影响：结算方向需按符号分解；模板「全天购电量」列语义变为增量合计，与实际购电量不符。优点：保留每次调整的加法结构。缺点：与模板单值列 + 「全天购电量」语义冲突。
- **推荐：A**。理由：唯一与模板结构、题面「计划 / 调整」两向量口径同时自洽；B/C 均与 `result3.xlsx` 的单值列结构冲突。

### D4 调整量的填报映射与表 1/2/3 的「最终量 vs 计划量」（A20）
- 备选 A：**`调整购电量` 工作表填最终量 `q`；表 1/表 2/表 3 报最终结果**（表 1 购电量 = `q`、表 1 全天购电费 = `C_total`；表 2 充放电与端点为最终轨迹；表 3 为最终 `q_em`）；`计划购电量` 工作表填 `b`。依据：题面要求给出「完整的购电策略」与最终充放电/紧急购电结果；模板 `充放电量`/`紧急购电量` 明确写「最终的」。影响：表 1 与表 2/表 3 同为最终摘要。优点：与题面「完整的购电策略」一致、内部自洽。缺点：计划与调整的对比须在正文另表给出。
- 备选 B：**表 1/2/3 报计划量**，最终量另表。依据：字面「计划购电策略」。影响：与模板 `充放电量` 的「最终」措辞冲突，且调整的结算结果无落点。优点：与「计划」一词贴近。缺点：无法体现调整与紧急购电结果。
- 备选 C：**表 1 同时给计划量与最终量两行**（超模板结构，正文另表）。依据：最透明。影响：突破表 1 模板行数。优点：信息最全。缺点：与模板格式规范不符（须在正文另附）。
- **推荐：A（并在正文补计划/调整/紧急三分项对比表）**。理由：既保持模板结构，又让「计划—调整—紧急」三层可审计；C 的信息以正文附表形式提供。

### D5 附件 3 预报语义与 10 分钟降尺度规则（A6，高优先）
- 备选 A：**整点点值 + 以整点为锚的线性插值**（本版推荐）。依据：本动作探针实测整点锚定 RMSE 269.50 kW（±1 h 为 1038.88/1041.88 kW）；线性插值 per-period RMSE 303.92 kW，优于前向保持 580.62 kW。影响：预报曲线平滑、更贴近实际逐 10 分钟出力；块内能量由插值积分给出（不强制等于点值 × 1 h），实现需显式写插值公式。优点：数据拟合最好、与「整点预报」语义一致。缺点：块内不保能量，须在论文说明能量口径。
- 备选 B：**整点点值 + 分段常数（前向保持）**。依据：实现最简、块内能量严格等于「点值 × 1 h」，便于与题面「整点功率 × 时间」的直观解释对齐。影响：per-period RMSE 升至 580.62 kW（含偏置 −50.48 kW），逐 10 分钟出力被高估的时段偏多。优点：能量守恒、实现与审计最简。缺点：对快速波动与日出/日落过渡段的刻画差。
- 备选 C：**小时平均语义**（把「预报 k 小时」解释为第 k 个小时的平均功率，块内常数）。依据：部分文献用小时平均。影响：探针显示预报值与实际整点值的贴合度（269.50 kW）显著优于与块均值的贴合度（501.77 kW），故该语义与实际数据不符。优点：能量语义最直接。缺点：与附件 3 数据特征不符，拟合最差。
- **推荐：A**。理由：本问的数据事实（整点锚定 + 插值最优）明确支持 A；若团队更看重「块内能量守恒 + 实现最简」，可替换为 B，但**必须**在下一版用同一判据重算并披露 RMSE 与费用差异。C 因与数据不符不推荐。

### D6 年末边界与跨年预报的消费规则（A6 子项，高优先）
- 备选 A：**不回溯 + 跨年项不消费**（本版推荐）。定义：发布时刻 `m` 只支配 `t ≥ 6m+1`；`b = m+k > 24` 的跨年项（6:00 的 k = 19…24、12:00 的 k = 13…24、18:00 的 k = 7…24）不被使用。依据：题面「可获得未来 24 小时整点预报」但附件 2/4 无 2026 数据；「其他预报时刻调整」的自然含义是修订当天剩余时段。影响：12-31 18:00 的调整只用 k = 1…6（18:10–24:10）；无需外推或截断。优点：完全在数据范围内闭合、可复现。缺点：放弃 12-31 晚间的部分预报信息（但那部分指向 2026，本问不需要）。
- 备选 B：**允许滚动 24 h 窗越日**，把跨年项用于 2026-01-01 的时段。依据：字面「未来 24 小时」。影响：需要 2026-01-01 的负载/实际光伏数据（附件 2/4 无），或需新增外推假设；结算范围也须扩展到 2026。优点：用满预报信息。缺点：数据缺失、交付范围（2/1–12/31）之外，属越界。
- 备选 C：**外推**（把 12-31 18:00 的跨年项按最后有效值/周期性外推到当日末）。依据：无。影响：引入无依据的数值，污染 12-31 的调整与结算。优点：形式上门闭合。缺点：伪造数据。
- **推荐：A**。理由：在题面与数据范围内唯一自洽；B 受数据缺失阻断，C 无依据。

### D7 紧急购电的作用位置与能否用于储能充电（A5）
- 备选 A：**等式平衡 + `q_em` 仅补足负载缺口**（本版推荐）：`q + q_em + PVact·Δt + q_dis = L·Δt + c + s`，`q_em ≥ 0`；声明 `q_em` 不用于储能充电（在最优解处不改变结果，但变量与触发保留，sanity 统计 `q_em` 与 `c` 同为正的时段数）。依据：prob01 accepted AS04 / 团队裁定 D3；题面 H1。影响：模型闭合、可与实际结算残差对照。优点：与上游一致、可审计。缺点：`q_em` 的「不用于充电」在 LP 中只能靠声明 + 事后统计。
- 备选 B：**弱口径「净供给 ≥ 负载」**。依据：部分文献用净供给。影响：把充电算作供给，放松可行性、可能制造账面套利，费用被系统性低估。优点：形式更简。缺点：prob01 D3 已否决。
- 备选 C：**`q_em` 作为事后派生量**（先定计划，缺口才紧急购电），不进入优化。依据：字面「如果低于负载，需向外网紧急购电」。影响：无法与计划/调整协同优化，且与「保留为变量」的要求冲突。优点：语义最直白。缺点：与三层结构不相容。
- **推荐：A**。理由：与上游一致且可闭合检验；B/C 分别有可行性放松与结构冲突问题。

### D8 表 1「全天购电费」口径与 4 小时块（A10/A11）
- 备选 A：**表 1 全天购电费 = `C_total` = `C_plan + C_em + C_adj`**，正文给三项分项；4 小时块充放电分别列示、不冲抵。依据：问题 3 明确总费用含三类。影响：表 1 与题面总费用定义一致。优点：口径完整、可直接对接费用分解图。缺点：表 1 只有一格，须在正文解释构成。
- 备选 B：**全天购电费 = `C_plan`**，调整/紧急费用只在表 3 或正文出现。依据：「计划购电费」字面。影响：低估全天实际支出（`C_em`、`C_adj` 被排除）。优点：与「计划」一词贴近。缺点：与题面「总的购电费用包括…」冲突。
- 备选 C：**表 1 给「计划 / 紧急 / 调整 / 合计」四行**（超模板）。依据：最透明。影响：突破模板行数，须在正文另表。优点：信息最全。缺点：不符合表 1 模板格式。
- **推荐：A + 正文补 C 的分项**。理由：保持模板结构，同时让三项费用可审计。

### D9 弃光/盈余变量 `s` 的界（A13）
- 备选 A：**按各层 PV 上界、目标系数 0**（本版推荐）：计划/调整层 `0 ≤ s ≤ PVfc·Δt`，结算层 `0 ≤ s ≤ PVact·Δt`；无售电收益。依据：prob01 accepted AS08 / prob02 AS09；题面无售电渠道。影响：`s` 只用于闭合盈余，不进目标。优点：与上游一致、无需新参数。缺点：若未来引入售电，该界不够紧。
- 备选 B：**收紧为物理盈余** `0 ≤ s ≤ max(0, PV·Δt − L·Δt)`。依据：prob02 A-DR5（允许售电时的非物理套利）。影响：本问无售电，最优解不变，但为 prob04 留出严格界。优点：物理更严。缺点：偏离上游口径，须同步说明跨问一致性。
- 备选 C：**引入售电收益**（`s` 给正系数）。依据：无（题面未给售电渠道）。影响：引入题面未给的收入，费用被低估。优点：可对比。缺点：无题面依据，且须先做 B。
- **推荐：A**（本问），并把 **B 登记为 prob04 的前置条件**。

### D10 外网购电上限（A14）
- 备选 A：**无上限**（本版推荐）。依据：题面只给电价、未给联络线容量；prob01 accepted AS15 / prob02 AS10。影响：可能出现高购电尖峰，须在论文说明。优点：题面唯一可用口径、与上游一致。缺点：尖峰在工程上可能不可执行。
- 备选 B：**引入给定容量（如 5000/6000 kW）**。依据：题面未给，须团队给来源。影响：按团队勘误 R5，只有上限低于 `β ∈ (4218.75, 4375.00] kW` 才会激活 `q_em`；会改变主口径与费用，并与 prob01/prob02 已 accepted 计划的可比性受影响。优点：更接近真实并可能复现非零 `q_em`。缺点：参数无题面依据，属团队裁定级选择。
- 备选 C：**上限 = 本问探针峰值**。依据：无（循环论证）。影响：数值上等价于无上限但把结果写死为参数。优点：形式有限。缺点：以结果反设参数。
- **推荐：A**（本问）；若团队改 B，须给出数值来源并按 R5 表述阈值，同时重做 D1/D2 的相关结论。

### D11 表 3 与紧急购电工作表的填报口径（A18）
- 备选 A：**合并连续时段 + 左端点标签 + `J_d = 0` 写「—」/0 + 每日至少 1 行**（本版推荐）。依据：题面表 4 示例为非等长区间，支持合并；prob02 AS12/团队勘误 R3/R4。影响：`紧急购电量` 工作表行数为 334 + 表头（登记偏离模板 3 行块形）。优点：与题面示例一致、行数可控。缺点：与模板 3 行块形不完全一致（须登记偏离）。
- 备选 B：**严格复制模板 3 行块形**（334 × 3）。依据：模板结构。影响：`J_d < 3` 的日期需补空行，行数膨胀、语义冗余。优点：与模板逐行一致。缺点：需团队先明确裁定并同步修改模板解读。
- 备选 C：**只列非零日期**（省略 `J_d = 0` 的日期）。依据：无。影响：会被误读为数据缺失，且与「逐日结果」要求不符。优点：表更短。缺点：不完整。
- **推荐：A**。理由：与题面表 4 的格式语义一致；若团队要求严格 3 行块形，须先裁定并同步实现与 task spec。

### D12 「是否需要引入其他时刻预报」的分析设计（A9，必做 ablation）
- 备选 A：**预注册对照 + 三指标**（本版推荐）：指标 = 全年 `C_total` 及三项分项、`Σq_em` 与触发次数、计算成本；方案 = {仅 0:00}、{0:00 + 6/12/18}、{0:00 + 每 3 小时}、{0:00 + 每 1 小时}。依据：文献支撑「日内再调度可降成本、信息更新更频繁带来更多调整机会」；评价指标与对照集合是团队口径。影响：能给出「边际收益随预报时刻增加」的量化曲线。优点：结论可复核、可解释。缺点：计算量随时刻数线性增加（须串行排队）。
- 备选 B：**只比 {仅 0:00} 与 {题面四点}**。依据：题面只给四个时刻。影响：只能回答「调整是否有价值」，不能回答「是否需要更多时刻」。优点：计算最省。缺点：不能完整回答开放式问题。
- 备选 C：**连续加密（每 10 分钟一个预报时刻）作为理论上界**。依据：无。影响：与题面「四个发布时刻」的物理机制不符，属虚构信息源。优点：给出上界。缺点：无依据。
- **推荐：A**（在必做 ablation 中执行，跑数前冻结判据）；C 仅可作为理论上界的讨论，不进入主结论。

---

## 团队裁定（prob03 多模型对比与交叉验证要求，2026-09-11）

> **效力与通道**：本节按 §5.5 的规定**新增于文件末尾**，**不改动上方任何「推荐」行**。与上方推荐项一致的条目视为**团队采纳**；
> 与推荐项不同的条目**以本节为准**，下一版（`assumption_v002`，上限 5 版）必须按新口径重算并在「与上一版本的差异」节显式写出。
> **决策依据**：团队对题面原文（`request/problem.md` 第 36/49/51 行的逐字核对）、prob01 `assumption_v003` 与 prob02 `assumption_v001` 的
> accepted 口径承接、以及团队对本问「必须多模型对比 + 交叉验证」的硬要求（与 prob02 裁定 B0–B5 同级）。

### B0 主结果的唯一来源

- **主结果（论文与结论中出现的所有数值）只允许来自 `M1`**（定义见 B2）。任何对照模型（`M2`–`M8`）的数值只能作为
  **对比、上界/下界或敏感性**出现，并必须标注其口径差异；**不得**用某个对照模型的结果替换主结果。

### B1 决策点采纳 + 两处强制更正

| 决策点 | 团队裁定 | 与推荐项的关系 |
|---|---|---|
| D1 逐时刻信息集（A19） | **采纳 A**：预报驱动 + 实际结算；`q_em` 保留为变量；**不移植 prob02 A17** | 一致 |
| D2 计划/调整结算与 0.5× 方向（A7） | **采纳 A 为主口径**；并按 **T2** 强制把 B、C 列为 ablation 口径对照 | 一致 + 强制补强 |
| D3 计划与调整关系（A7/A20） | **采纳 A**：替代量 + 单次结算 + 不回溯 | 一致 |
| D4 填报映射（A20） | **采纳 A** + 正文补「计划/调整/紧急」三分项对比表 | 一致 |
| D5 预报语义与降尺度（A6） | **采纳 A**：整点点值 + 整点锚定线性插值；按 **T3** 强制披露块内能量不守恒并给能量偏差统计 | 一致 + 强制补强 |
| D6 年末边界（A6 子项） | **采纳 A**：不回溯 + 跨年项不消费、不截断、不外推 | 一致 |
| D7 紧急购电作用位置（A5） | **采纳 A**：等式平衡 + `q_em` 仅补足缺口；sanity 统计 `q_em` 与 `c` 同为正的时段数 | 一致 |
| D8 表 1 全天购电费（A10/A11） | **采纳 A**：`= C_total`，正文补三分项 | 一致 |
| D9 弃光 `s` 的界（A13） | **采纳 A**；D9-B（物理盈余界）**登记为 prob04 前置条件** | 一致 |
| D10 外网购电上限（A14） | **采纳 A**：无上限 | 一致 |
| D11 表 3 与紧急购电填报（A18） | **采纳 A**：合并连续时段 + 左端点标签 + `J_d = 0` 写「—」/0 + 每日至少 1 行 | 一致 |
| D12 其他预报时刻的分析设计（A9） | **采纳 A**：预注册四指标对照集；见 B2 的 `M4`/`M5` | 一致 |

- **T1（强制更正；**formulation 阻塞项**）**：**计划层的目标函数必须显式定义**。§5.3 写「计划层（0:00 预报；全天可行，**不入目标成本**，只决定 `b`）」
  在字面上会使 `b` 在可行域内**不唯一**（同一可行多面体上任意 `b` 都「可行」），从而 `C_plan` 与 `C_adj` 不可复现，且与 AS07
  「禁止写成一次性联合 LP」叠加后无法从全局目标反推 `b`。**团队主口径定为**
  `min Σ_t p_t·b_{d,t}`，s.t. 计划层可行（用 0:00 降尺度预报与 `E^pl_{d,0} = E_{d−1,144}`）；
  即「计划购电费用最小化」——与题面第 49 行把「**计划购电费用**」列为独立费用分项一致。**另设** `PLAN-EXP` 对照 case
  （计划层目标 = 该层期望总费用，含偏差项与紧急购电项的预报期望），作为 ablation 对账项。**formulation 必须在公式层面写出主口径并落盘，不得留空。**

- **T2（强制对照；题面歧义必须量化）**：题面第 49 行的字面**包含两种可读读法**，团队**不把它们当作等价**：
  - **读法 A（D2-A，主口径）**：`C_total = Σ p·b + Σ[0.5·p·(b−q)^+ + 1.5·p·(q−b)^+] + C_em`
    —— 「计划购电费用」按计划量 `b` 全额计价，「调整购电量的相关费用」是在其之上的**双向偏差项**。
    依据：题面明确列出「计划购电费用」为**独立分项**，且 prob02 题面第 36 行同族表述为「其他时间段的购电费用均按**计划购电量**计算」。
  - **读法 B（D2-B）**：`C_total = Σ[p·min(b,q) + 0.5·p·(b−q)^+ + 1.5·p·(q−b)^+] + C_em`
    —— 只按**实际交付量**计价，`0.5×` 是未履约部分的**结算价**（相对主口径少付 `p·(b−q)^+`）。
  - **读法 C（D2-C）**：`C = Σ[p·b − 0.5·p·(b−q)^+ + 1.5·p·(q−b)^+] + C_em` —— 把 `0.5×` 当**退款/冲抵**（非物理激励，不采用为候选主口径，只作对照）。
  - **要求**：`M7·D2-B`、`M7·D2-C` 必须作为**强制 ablation 口径对照 case** 跑出并给出 `ΔC`、`ΔC_plan`、`ΔC_adj`、`ΔΣq_em`；
    **论文正文必须披露该歧义与两种读法的费用差**。**禁止**只报方向、禁止只跑主口径就宣称稳健。

- **T3（强制补强）**：D5-A 的整点锚定线性插值**不强制块内能量守恒**（能量由插值曲线积分给出）；论文与实现的图注/说明必须**显式披露**这一点，
  并给出「插值口径 vs 分段常数口径」的**实际光伏能量偏差统计**（`M7·D5-B` 对照 case）。§6 的 RMSE 探针数值**只作假设裁定的诊断依据**，
  **不得**作为论文或 sanity 的交付数值。

### B2 强制模型集 `M1`–`M8`（跑数前冻结；主结果只出自 `M1`）

| id | 定义（口径 = B1 采纳项，除非另注） | 角色 | 对应判据 |
|---|---|---|---|
| **M1** | **主模型**：三层顺序 LP（计划 0:00 → 调整 6:00/12:00/18:00 → 实际结算），`D_full` 365 天 × 144 时段、跨日状态连续（`E_{d,0} = E_{d−1,144}` 滚动递推）、终端自由、计划层目标 `min Σ p·b`（T1 主口径）、跨年预报项不消费 | **唯一主结果来源** | C1 |
| **M2a** | **逐日解耦 + 状态递推**：每天单独求解三层，`E_{d,0}` 由前一日实测末端传入 | 结构交叉验证（预期与 M1 同值） | C2（**只适用于 M2a**） |
| **M2b** | **日初复位** `E_{d,0} = 6000`（其余同 M1） | 量化「跨日携带价值」 | C2 备注：差额为**结构性发现**，**不得判为实现错误** |
| **M3** | **完全信息上界**（D1-B）：0:00 即知全天附件 2 **实际值** → 单阶段 LP，`q ≡ b`、`q_em ≡ 0`、调整无信息增益 | 信息价值对照（A9/AS18） | C4（`C(M3) ≤ C(M1)`） |
| **M4** | **仅 0:00 计划、无调整**（D12 对照 1）：`q ≡ b`，全部偏差项为 0，不平衡由结算层 `q_em`/`s'` 承担 | 调整机制的价值对照 | C4（`C(M1) ≤ C(M4)`） |
| **M5** | **加密预报时刻族**（D12 对照 2–4，含 `M1` 的题面四点）：`{0:00 + 每 3 小时}`、`{0:00 + 每 1 小时}`，同降尺度规则、同结算口径 | 回答 A9「是否需要引入其他时刻预报」 | C5（信息更多不更贵 + 边际收益） |
| **M6** | **MILP 精确化对照**：用二元变量 + big-M 精确表达 `u^+ = (b−q)^+`、`u^− = (q−b)^+`（替代 LP 辅助变量的「自动取最优面」技巧）；并对 4 个指定日期做**日尺度 MILP oracle** | 验证 LP 松弛无损 | C6（`≤ 1e-7`；oracle 同值） |
| **M7** | **口径对照族（强制）**：`M7·D2-B`、`M7·D2-C`（T2）、`M7·D5-B`（分段常数降尺度，T3）、`M7·PLAN-EXP`（计划层期望目标，T1） | 量化题面/口径歧义的数值影响 | C7（每条须给全量差额，不得只报方向） |
| **M8** | **独立第二实现**：与 `M1` 完全独立的代码路径（不同消元/变量顺序/求解器设置，如 `highs-ds` + `presolve=False`） | 实现级交叉验证 | C3（`≤ 1e-8`） |

> **规模与资源**：`M1`/`M2a`/`M2b`/`M4`/`M5`(×2)/`M7`(×4) 为 LP；`M6` 为 MILP（仅 4 个指定日的日尺度 oracle 带二元变量，
> 全年版本若二元变量规模过大可**降级为 4 天 oracle + 全年 LP 损失界**，但必须登记该降级）。**本问不涉及 GPU**；按
> `config/compute.yaml` 保持单 worker 串行、独立输出目录。

### B3 交叉验证要求

1. **实现级同值**：`M8 ≡ M1`，逐日与全年的 `|ΔC|/C(M1) ≤ 1e-8`，逐时段平衡残差 `≤ 1e-9` 量级。
2. **结构级同值**：`M2a ≡ M1`，`|ΔC|/C(M1) ≤ 1e-8`（**仅 M2a**；`M2b` 的差额是口径差异，见 C2）。
3. **四条解析恒等式**（每条逐日 + 全年两口径都要落盘，不允许只报全年聚合值）：
   - (i) **逐时段平衡**：`|q + q_em + PVact·Δt + q_dis − L·Δt − c − s'| ≤ 1e-6 kWh`（结算层）；
     计划层/调整层各自用**该层信息集**对应的 PV 重做同式（层内平衡）。
   - (ii) **跨日状态闭合**：`|E_{d,0} − E_{d−1,144}| ≤ 1e-6`（`M1`/`M2a`/`M6`/`M8`）；`M2b` 应显式违反此项（**预期违反，不是缺陷**）。
   - (iii) **状态转移闭合**：`|E_{d,t} − E_{d,t−1} − 0.9·c + q_dis/0.9| ≤ 1e-6`；`E_{1/1,0} = 6000`。
   - (iv) **费用分解恒等式**：`|C_total − (C_plan + C_em + C_adj)| ≤ 1e-6`（相对 `1e-9`），且 `C_adj` 的两个分段逐项可复算
     （`0.5·Σp(b−q)^+` 与 `1.5·Σp(q−b)^+` 分别落盘）。
4. **交付期与全期分开报告**：`D_req`（2025-02-01…12-31，334 天，**交付口径**）与 `D_full`（365 天，含 1 月预热期）**必须分别给出**
   `C_total`、`C_plan`、`C_em`、`C_adj`、`Σq_em`、`Σs'`、`Σc`、`Σq_dis`。**论文主表用 `D_req`**，`D_full` 用于诊断与对账；
   **禁止**把两个口径的数混用或只报其一（承接 prob02 团队勘误 R1 的端点/口径纪律）。
5. **量级自检**：交付期 `C_total` 应与 prob02 的 `10⁷ 元` 同阶（prob02 交付期实测 `12,233,050.83 元`）；若落入 `10⁵` 或 `10⁸`，
   先怀疑 `Δt` 误乘与口径错位；若单日费用落入 `10³` 元，即判 `Δt` 硬错误。`Σq_em` **不应**恒为零（结算用**实际**光伏，
   预报误差必然造成缺口，§6 的支配预报 deficit/surplus 探针为其量级上界佐证）。

### B4 预注册判据 `C1`–`C9`（**跑数前冻结，事后不得修改**）

| 判据 | 内容 | 失败后果 |
|---|---|---|
| **C1** | 基线闸门：`M1` 求解状态为最优（或 `mip_gap` 达标）、B3 的四条恒等式全部通过、交付期与全期四费用分项齐全、`表 1/2/3` 与 `result3.xlsx` 落盘 | **硬失败**，不得进入后续判据 |
| **C2** | `M2a ≡ M1`（`≤ 1e-8`）；`M2b` 如实报差额并**明确标注为跨日携带价值**，其与 M1 的差**不得**记为实现缺陷 | 记为技术债并降级对应结论 |
| **C3** | `M8 ≡ M1`（`≤ 1e-8`）且残差量级达标 | 记为实现缺陷，**必须**修复后重跑 |
| **C4** | 信息单调性：`C_total(M3) ≤ C_total(M1) ≤ C_total(M4)`（信息集更大不更贵） | 方向反转须给出机制解释并登记，否则该对照作废 |
| **C5** | 加密单调性：`C_total(M5, 每1小时) ≤ C_total(M5, 每3小时) ≤ C_total(M1)`；给出边际收益随时刻数的量化（含计算成本） | 同 C4 的处置 |
| **C6** | `M6` 相对 `M1` 无量纲损失（`≤ 1e-7`），且 4 个指定日的 MILP oracle 与 `M1` 当日解同值；若全年 MILP 降级为「4 天 oracle + 损失界」，降级必须登记 | 记为口径/规模技术债 |
| **C7** | `M7` 每条对照 case 的 `ΔC`、`ΔC_plan`、`ΔC_em`、`ΔC_adj`、`ΔΣq_em` **全部落盘**，并在论文披露 D2/D5/T1 的口径影响 | **不得**只报方向；缺项即判未完成 |
| **C8** | 交付一致性：`表 1/表 2/表 3` 与 `result3.xlsx` 四个工作表的数值与内部变量**逐格一致**（至少抽查 4 个指定日期 × 全部工作表 + 随机 3 天）；表 3 非零 `q_em` 的区间标签与序列一致；`J_d = 0` 写法符合 D11-A | 硬失败 |
| **C9** | 可解释性：每条结论必须能追溯到可复现机制（如 `q_em > 0` 必须能归因到「预报盈余而实际短缺」的具体时段）；无法解释者降级为观察并登记 | 降级 + 登记技术债 |

### B5 公平性与隔离纪律（与 prob02 B4 同级）

- 所有模型共用**同一份输入**（`附件1/2/3` 同一 md5；`result3.xlsx` 模板只读）、**同一套参数**（`η`、`E` 界、`Δt`、`alpha_em`、
  `beta_def/over`）、**同一交付表口径**、**同一时间与内存预算**、**同一求解器版本**。
- **不得**为某个对照模型单独调参或放松收敛容差；求解器设置差异只允许出现在 `M8`（实现独立性对照），且必须**逐项登记**。
- 上游 `prob01/`、`prob02/` 与 `data/` **只读**；本问的中间状态、各层目标值、输入指纹必须落盘以供 sanity 审计信息集。
- **不得**使用 `附件 4`（属 prob04）、**不得**使用 2026 年数据。

### B6 与 `robustness` 阶段的边界

- 本节（B0–B5）只回答「**模型族与口径选择是否稳定、是否互为验证**」。
- **参数扰动**（`±5/10/20%`）、**输入噪声**、**求解器压力**、**结构约束压力**属 `robustness` 阶段，不在本节重复。
- **A9 的对照集（`M4`/`M5`）属 `config/workflow.yaml` 的必做 ablation**，须在 `optional_stages` 记录 `decision` 与 `reason`；
  其判据与对照集合**已在 AS18 与本节冻结**，跑数前不得再改。

### B7 `formulation` 阶段必须先闭合的事项（**阻塞清单**）

1. **`T1` 计划层目标函数**：在公式层面写出 `min Σ p_t·b_{d,t}` 与 `PLAN-EXP` 对照目标，并说明两者的信息集一致。
2. **三层信息集边界落盘**：每层必须显式给出「使用哪一份预报 / 锁定哪些时段 / 初始状态取自何处」，并与 §5.2 的表一致。
3. **`C_adj` 分段线性化的实现方式**：说明 LP 辅助变量版为何**无损**（`u^+`/`u^−` 的目标系数符号保证最优面取真值），
   并给出 `M6` 的 MILP 精确对照接口。
4. **填报映射逐格给出**：`表 1`（`i = 60/72/84/96/108/120`）、`表 2`（4 小时块 `k` 与端点）、`表 3`（合并区间 + `J_d = 0` 写法）、
   `result3.xlsx` 四工作表；含**相位说明**（计划窗 0:10 → 24:10）与 `s` vs `s'` 的显式区分。
5. **跨年项清单**：按 AS05 第 4 条逐一列出（`6:00` 的 `k = 19…24`、`12:00` 的 `k = 13…24`、`18:00` 的 `k = 7…24`）。
6. **规模与时限复核**：变量/约束规模、预期 wall clock 与内存峰值必须在 `implementation` 前给出并与 `config/compute.yaml` 对照。
7. **P-VS-Q 口径的显式声明**：`b` 是计划量、`q` 是最终量（D3-A 替代量口径）；表 1 报 `q`、`计划购电量` 工作表报 `b`。

> **未闭合上述任一项即视为 `formulation` 未完成**；`implementation` 不得在 B7 全部闭合前启动。

---

## 团队裁定（`formulation` F1–F8 的确认与三处补充，2026-09-11）

> **效力**：本节新增于文件末尾，**不改动**上方任何「推荐」行与 B0–B7 正文；与 B 组冲突时**以本节为准**。
> **背景**：`formulation_v001`（`formulations/formulation_v001/formulation.md` §0.4）逐条闭合了 B7-1–B7-7，并回提
> **F1–F8** 八条新发现请求团队确认；其中 **F4 与 F5 是对 B 组裁定的实质性挑错，团队接受并据此更正**。

### T5 逐条确认（F1–F3、F7、F8：**全部采纳**）

| 项 | 内容（要点） | 团队处置 |
|---|---|---|
| **F1** | `M1` 是带层次目标的**向前递推**，不存在等价的单次联合 LP（联合会同时让计划层看到后验值、并把两个目标合并） | **采纳**。`M1` 必须按顺序算法实现；`AS07` 纪律由此在结构上强制 |
| **F2** | **实际光伏只进结算层**：决策层余额由各层预报闭合，故 `PVact` 不改变任何决策量与 SOC 轨迹，只改变 `q_em`/`s'`/`C_em` | **采纳**。论文须把这一条写成显式的结构性结论（也解释了为何表 3 的非零只能来自预报误差） |
| **F3** | **`q_em` 在决策层恒不激活**（`α_em = 5 > 1.5` 且 `q` 无上界 ⇒ 替换 `q_em → q` 严格更省）；`q_em` 只在结算层由「支配层预报 vs 实际」缺口产生 | **采纳**。**论文不得**把本问的 `q_em` 与 prob02 的「购电上限激活」机制混为一谈（承接 prob02 R5 纪律） |
| **F7** | `M3`（完全信息、`q ≡ b`、`q_em ≡ 0`）与 prob02 accepted `(P2)` **逐项相同** ⇒ 跨问独立锚点 | **采纳并升级为强制判据 `C10`**：`M3` 最优值必须等于 prob02 accepted 的**全期 `13,758,182.573724 元`** 与**交付期 `12,233,050.830708 元`**（相对差 ≤ `1e-6`）。这是本问唯一不依赖本问实现的**外部锚点**，必须跑 |
| **F8** | `M6` 的 Big-M 可由模型推导（`u⁺ ≤ b`、`u⁻ ≤ L·Δt + 833.3333 + Π_m[PV]·Δt`），无需「足够大的数」 | **采纳**。`M6` 必须使用**逐时段紧 Big-M**，并在报告中给出这两式的推导与数值上界 |

> 补记：`F7` 的锚点检查若失败，**先怀疑本问 `M3` 的实现口径**（不是上游错），按 `failure_class` 路由后重跑。

### T6 对 **F5** 的裁定：撤销 `PLAN-EXP` 作为独立对照项

团队确认 F5 的推理成立：在 `AS15`/`AS16` 的**确定性、无预报误差分布**口径下，计划层对未来的唯一无偏代理就是 0:00 预报，
于是 `q = b`、偏差项与 `q_em` 均为 0，**`PLAN-EXP` 与 T1 主口径 `min Σ p·b` 恒等（退化）**。

- **裁定**：`PLAN-EXP` **不再作为独立对照 case**（原 B1/T1 中「另设 `PLAN-EXP` 对照」一款**由本节更正为撤销**）。
- **保留的形式要求**：`formulation` 仍须写出 (PL-0a)/(PL-0b) 两式并说明两者信息集相同（已完成，作为**退化的证明**留档）。
- **若团队日后仍要 `PLAN-EXP`**：必须先提交**预报误差分布**假设（属新增假设，须新建假设版本），并把它登记为
  **诊断性 sensitivity**（不得进入主结果）。
- **「计划层信息集变化的影响」这一角色的替代**：由 **`M5`（加密预报时刻族）** 承担——它天然覆盖「决策时刻密度变化」对费用的影响。

### T7 对 **F4** 的裁定：**统一冻结 tie-breaking 规则**（新增裁定，效力高于 B4-`C5` 的初版措辞）

团队确认 F4 是**真问题**，且**影响面大于对照项**：由于 `M1` 是「前一日已提交轨迹 → 次日计划层初值」的**向前递推**，
计划层的最优面选择（同一 `b` 下 `c`/`q_dis`/`s` 的分解不唯一）会**传播到后续层与后续日的初值**，
使 `C_adj`/`C_em` 乃至主结果**随求解器返回的最优基而变**——即**主口径当前不保证可复现**。

- **T7-1（冻结规则）**：**所有层、所有模型（`M1`–`M8`）**一律使用同一次目标：
  `min [ 该层主目标 ] + ε · Σ_t ( c_{d,t} + q_dis_{d,t} )`，即**在最优解中优先选择储能吞吐量最小者**
  （物理含义：减少循环、降低损耗；`ε = 1e-6 × 主目标尺度`，取足够小以保证不改变主目标最优值）。
- **T7-2（不变性验证）**：实现必须落盘「加入次目标前后，主目标相对变化 ≤ `1e-9`」的逐层验证；
  若不成立则说明 `ε` 过大，必须调小后重跑。
- **T7-3（可选性说明）**：若某层在 `ε·吞吐` 下仍存在多个最优轨迹，实现必须**报告**该层的退化维度与影响的上游量，
  不得静默取一个解。
- **T7-4（`C5` 的更正）**：在 T7-1 的规则下重跑 A9 对照后：
  - 若 `C(M5,每1小时) ≤ C(M5,每3小时) ≤ C(M1)` 成立 ⇒ `C5` 原样通过；
  - **若不成立，不得强行制造单调性**（禁止调 `ε`、禁止换 tie-break 规则去凑结论）。必须按 F4 的机制
    （**近视滚动 + LP 退化**）如实报告，并登记为**结构性发现**；此时 `C5` 的判定改为「单调性或其反例机制二者之一必须可复现」。
- **T7-5（公平性）**：`M8`（独立第二实现）**只允许**在求解器设置（如 `presolve`、消元顺序）上不同；
  **tie-breaking 规则必须与 `M1` 完全一致**，否则 `M8 ≡ M1` 的比较失去意义（B5 公平性纪律的细化）。
- **T7-6（新增；主结果对 tie-break 的敏感性必须登记并披露）**：`implementation` 实测（14 天窗）**链级 `C_total` 在加入 T7-1 前后
  从 `761,150.711525` 变为 `761,322.475606` 元（相对差 `2.2566e-4`，+171.76 元）** —— 机制正是 T7 的理由本身：
  主目标（费用）不变，但最优点（轨迹）改变，经**跨层/跨日初值传播**后链级总费用改变。
  **要求**：① `computation`/`sanity`/`ablation` 必须把该敏感性作为**已知口径敏感性**登记（不是缺陷）；
  ② 论文与 `robustness` 须披露「主结果对 tie-break 选择的量级敏感性约为 `10⁻⁴` 相对量级」；
  ③ **不得**用不同 tie-break 的结果互相比对（B4 公平性）——所有模型与所有 run 一律用 T7-1 的同一规则；
  ④ 由 T7-1 带来的**吞吐量下降**（14 天 `−14,853.09 kWh`）与**同时充放电时段数归零**（原 `N1`：13/2016 与 19/4896）须一并在报告中体现。

### T8 对 **F6** 的裁定：`C2` 降级为回归检查，`M2a` 保留

- **采纳 F6**：`M2a`（逐日解耦 + 状态递推）与 `M1` 在算法上是**同一向前递推**，故 `B4-C2` 是**结构性恒等式**，
  不能作为「分解等价性」的独立证据。**实现级独立证据由 `C3`（`M8`）承担**（`≤1e-8`）。
- **`C2` 保留但改语义**：它仍是**回归检查**（能捕捉「跨日状态传递 / 日边界」的实现 bug），阈值 `1e-8` 不变。
- **`M2a` 保留**（不因 F6 删除）：它是 F1/F2 结论的直接可执行检验；`M2b` 的差额仍按 `C2` 备注处理（跨日携带价值，**不得判为缺陷**）。

> **本节不改变任何已冻结的数值阈值**（`C1`–`C10` 的通过标准只在 `C5`/`C2` 的**语义**上按 T7-4/T8 澄清，数值不变）；

### T9 对 **T7-1** 的技术性更正（团队**采纳** implementation 的更正，2026-09-11）

> 背景：`implementation` 在落地 T7-1 时提出两项**技术性反驳**，团队核对后确认**成立**，故更正 T7-1 的措辞（实质要求不变，且更严格）。

- **更正 1（ε 必须相对化，不能写成 `1e-6·P*`）**：T7-1 原文写 `ε = 1e-6 × 主目标尺度`，其中「主目标尺度」用该层主目标最优值 `P*` 时**自相矛盾**——
  `P*` 逐层变化（计划层 `P*` 为万元级、调整层 `P*` 可小到 `10⁻²` 元级），同一个 `ε` 无法同时满足「足够小（不改主目标）」与「高于求解器对偶分辨率（能起作用）」。
  **更正为**：`ε = 1e-6 · P* / T_ref`（相对化，`T_ref` 为该层吞吐量的参考尺度），并使 `ε` 随层自适应。
- **更正 2（提交解用字典序，加权式降为诊断）**：在调整层 `P*` 很小的层上，即使相对化后的 `ε` 仍可能**低于 HiGHS 的对偶分辨率**，
  此时加权式无法精确实现 T7-1 的优先序。**更正为**：**提交解一律取字典序实现**——
  `lexicographic min ( 该层主目标 ) 然后 min Σ_t ( c_{d,t} + q_dis_{d,t} )`，即**主目标最优面上的吞吐量最小解**（这是 T7-1 在 `ε → 0⁺` 的精确形式）；
  **字面加权式必须继续逐层落盘**（`t7_tiebreak.json`）作为**诊断对照**，并在报告中披露两者是否给出同一解。
- **保留的硬要求（不变）**：① `T7-2` 的不变性验证（主目标相对变化 ≤ `1e-9`）对**两种实现方式都要做**；
  ② `lexicographic_committed_layers` 必须覆盖全部层、`fallback_committed_layers` 必须为 `0`（若出现 fallback 必须逐个说明原因）；
  ③ `T7-3` 的退化维度与 `T7-5` 的公平性（`M1`–`M8` 同一规则）不变；④ `T7-6` 的敏感性披露不变。
- **论文口径**：主结果按**字典序规则**提交；加权式只在方法说明里作为「ε→0⁺ 的近似」出现，**不得**用它出数。

---

## 团队勘误（团队对交付件的合规审查，2026-09-11）

> **通道**：沿用 prob01 `assumption_v003` / prob02 `assumption_v001` 的「团队勘误」通道（不新建版本的直接修正）。
> **审查方法**：把题面 `request/problem.md` + 附录 1/2 的硬约束逐条抽出，与 `results/prob03_v001_f001_run001/run002` 的
> `result3.xlsx`、`solution.json` **逐项机器比对**（`openpyxl` 只读 + 逐单元格扫描）。**未使用任何新计算、未修改 `data/`。**

| 编号 | 问题（实测证据） | 处置 | 影响 |
|---|---|---|---|
| **R9** | `紧急购电量` 的「紧急购电时间段」标签**两端风格不一致**：`run001/run002` 共 2270 行，其中 **874 个标签**形如 `06:10-9:20` —— 起始小时**补零**、结束小时**不补零**。根因：`interval_label()` 的起点取自 `Attachment1.time_labels`（由 `strftime("%H:%M")` 生成，**补零**），终点由 `_format_minutes()` 生成（**不补零**）。附件 5 模板自身风格是 `9:50-10:00`（**不补零**），题面表 4 示例是 `13:00-13:30` | **已修（代码）**：`interval_label()` 两端统一用 `_format_minutes()` 的 `H:MM` 风格（不补零），与附件 5 模板一致；34 天探针实测「起始小时补零的标签数 = 0」，样例 `6:10-9:20` ✅ | 仅呈现，数值不变 |
| **R10** | **交付件出现表观越界与超长小数**：① `充放电量` 的储电量有 **152 个单元格低于题面下界 1200**（如 `1199.999999997668`，低 2.33e-9 kWh）；② `计划购电量`/`调整购电量` 单行**最大 19 位小数**，带 1e-12 级噪声的单元 **46510 个** | **已修（代码）**：`prob03_io.py` 新增 `_num()`（统一 6 位小数）与 `_state()`（规整后投影到 `[1200, 10800]`，并把最大修正量记入 `storage_projection`）；34 天探针实测「最大小数位 = 6、超 6 位单元 = 0、越界储电量 = 0」✅ | 仅呈现（修正量 ≤ 2.4e-9 kWh，求解器容差量级），**数值与结论不变** |
| **R11** | **问题 3 比问题 2 贵 18.9%**（交付期 `14,540,616.34` 元 vs `12,233,050.83` 元，+2,307,565.50 元；全期 +17.60%）；差额构成：`C_em = 1,667,547.19 元`（Σq_em = 391,274 kWh）+ `C_adj = 510,208.94 元`。两问交付期净负荷**逐位相同**（17,939,189.49 kWh） | **必须披露，且不得误述**：① 论文**不得**声称「问题 3 比问题 2 更省」；② 必须显式说明成因：问题 3 的**决策**只能用附件 3 预报、**结算**用附件 2 实际，而问题 2 全程用实际 ⇒ 差额是「**预报误差的代价**」；③ 模型**无对冲机制**（计划层目标 `min Σp·b` 只看 0:00 预报、对紧急购电零预期，这是 T6 撤销 `PLAN-EXP` 的直接后果），必须在论文局限节写明；④ 建议在 `ablation` 加一条**诊断性 sensitivity**（给定误差分布量化对冲收益），否则「多信息反而更贵」会被质疑 | 结论表述层面；不影响数值 |
| **R12** | `periods_with_q_em_and_charge = 5070`（全期 9.6% 的时段「紧急购电」与「充电」同时为正）。D7-A 声明「`q_em` 不用于储能充电」 | **必须解释**：LP 里不违反 D7-A（`c` 由普通购电 `q` 支付，`q_em` 只补负载缺口），机制是「决策层用预报定下 `(q,c)` + 结算层用实际算缺口」。`sanity` 必须给出这 5070 个时段的**机制解释 + 最小可复现示例**，否则表观上像是违反自己的裁定 | 报告层面；不影响数值 |
| **R13** | **跨问初始状态差异极大**：`prob02` 在 2025-02-01 的 0:00 储电量 = **7950** kWh，`prob03` 同日 = **1200** kWh（下限）。SOC 全年轨迹正常（min 1200 / max 10800 / 均值 6124.24，40.6% 时段 ≥ 8000），**不是缺陷** | **必须解释一次**（承接 R1 的「表 2 端点语义须跨问区分」纪律）：差异源于**信息集不同**（prob02 用实际、prob03 用预报 + 三层滚动），两问的 0:00 储电量不可直接互比；论文与 `sanity` 均须显式写明 | 报告层面；不影响数值 |
| **R14** | **代码变更登记与哈希链闭合**（回应「15:46:32 的 `prob03_model.py` 手工改动是什么」）：该时段**无任何 harness 动作在跑**（无锁、无 driver），改动方为**团队/助理本会话**，即上面的 R9 补丁 | **逐位证明**（只读、可复现）：把当前两文件按 R9/R10 补丁**反向还原**后算 sha256 —— <br>`prob03_model.py` 还原后 = `932bd01fb81c2c9917e5755b82e7678034e18655e3ef1b1603f4066a97cefbeb` = **run002 记录值** ✅<br>`prob03_io.py` 还原后 = `3d708a0919abe4ade942f9dc8da57dd4c6f5140297302cfcc9104662ce0aff8b` = **run002 记录值** ✅<br>`run_prob03.py` = `74e5cb6e…` = **run002 记录值**（逐字节未动）✅<br>⇒ **当前代码 = run002 代码 + 且仅 + R9/R10 两处补丁，无未登记改动** | 追踪链：`run002` 的 `code_sha256` 与当前代码不一致属**预期**（正是本次改代码的目的）；**`run002` 不得作为最终交付口径**，一律以 `run003` 为准 |
| **R15** | implementation 动作回提的 **N5**：「T7-1 字面 `ε = 1e-6 × 主目标尺度` 与同句『足够小以保证不改变主目标最优值』自相矛盾（次目标总量可达 1e5 元量级）」 | **团队确认成立**，已由 **T9** 裁定并登记（相对化 `ε = 1e-6·P*/T_ref` + **提交解取字典序**「主目标最优面上吞吐量最小」+ 字面加权式降为逐层诊断对照）；本节再次确认：**实现按 T9 执行即可，不需要团队再作正文层面选择**。`N5` 可在后续 `sanity`/`ablation` 引用 T9 关闭 | 口径确认，无数值变更 |---
| **R16** | **`run003` 验收通过，R9/R10 闭环**：`run003` = task `6de708bbd2d3dd273013`，`succeeded`、46 s（16:22:29→16:23:15）、`output_directory = ..._f001_run003`、`code_hash = 5bab4f26…`（与**当前注册代码逐位一致**，R14 的「run002 hash 过期」由此闭合） | **团队独立扫描 + `sanity` 复验（动作 `act-36514ddc575b4bdb`，policy P2 `inspect_compute_result`）双重确认**：起始小时补零标签 **`874 → 0 / 2,270`**（run001 负对照 874）；储电量 `< 1200` **`152 → 0 / 668`**；超 6 位小数单元 **`49,708/55,463 → 0`**；标签样例 `06:10-9:20` → **`6:10-9:20`**。<br>**数值零变化（证明纯呈现层）**：`C_total = 16,179,176.145228`、`C_plan = 13,885,669.475555`、`C_adj = 563,098.132533`、`C_em = 1,730,408.537141`、交付期 `14,540,616.335652`、`Σq_em = 391,274.485914`、紧急购电行数 `2270` —— 与 run002 **逐位一致**。<br>**`sanity` 判定 `PASS_WITH_WARNING`**：`level_1/2/3 = PASS`（`verdict_deliverable_compliance = PASS`、`verdict_label_style = PASS`）、`level_4 = PASS_WITH_WARNING`、`failures = []`、`return_stage = null`（不退回）；L3 另做**全量逐格回溯**（8,096×2 + 2,004 块 + 668 状态格 + 2,270 区间）与表 1/2/3 全部一致，并覆盖了团队原先漏查的一处（`tables.json` 表 3 区间标签） | **交付口径正式为 `run003`**；`run001`/`run002` 保留为负对照。`sanity` 的 4 条 warning（文献 0 全文、R11–R13 披露义务、T7-3/T7-6 披露义务、L5 待所有小问完成）**属论文/`cross_question_review` 阶段的强制披露项**，不是本问未完成 |
| **R17** | **`layers_with_unknown_multiplicity = 1` 判为技术债（不重算）**：唯一一层为 `day_index = 284`（2025-10-12）、`hour = 18` 的**调整层** —— `primary_before_yuan = 0.0`、`primary_relative_change = 5.0e-10 ≤ 1e-9`、`invariance_passed = true`、`degeneracy_degree = 96` | **成因**：该层主目标为 0 ⇒ 最优面完全退化，T7-3 的「最优面吞吐量上界」诊断 LP 返回 `None`（`throughput_upper_on_optimal_face_kwh` / `throughput_unique` 均为 `None`），故计入 `unknown = 1`。<br>**为何不构成缺陷**：① 提交解有效 —— `1460/1460` 层 `status = 0`(Optimal)、`checks_failed = []`、`fallback_committed_layers = 0`、`lexicographic_committed_layers = 1460`、`all_layers_invariance_passed = true`；② 该层吞吐可下降空间仅 `5.8e-8 kWh`（浮点噪声量级）；③ `sanity` 的 L2/L3 复验未提出任何相关问题。 | 登记为 **T7-3 诊断探针的已知边界（`1/1460 = 0.07%` 层重数不可判定）**，**不触发重算**；`sanity`/`ablation` 引用该指标时须照此解释，**不得判为失败** |
> **交付处置**：`run001`/`run002` 均**仍含 R9/R10 缺陷**（它们分别对应原口径与另一处 model 侧修订），故**论文与表 1/2/3 一律以修复后的 `run003` 为准**；
> `run001`/`run002` 保留为**审计产物与负对照**（不删除、不覆盖）。R11–R13 属**必须在论文/`sanity` 落地的披露项**，不是可选建议。

## 团队勘误（prob03 事实与口径补登记，2026-09-11）

> **效力与通道**：本节按 §5.5 的规定**新增于文件末尾**，**不改动上方任何「推荐」行、AS01–AS18 正文、B0–B7 与 T5–T8**；
> 与 B 组/T 组冲突时**一律以 B/T 组为准**。本节**不改变任何建模口径**，已产出的 `formulations/formulation_v001/`、
> `implementation.md` 与 `code/` **无需重算**；下一阶段（`computation`/`sanity_check`/`ablation`）按本节执行。
> 每条均为第三方独立复算，并回读到初版只读探针原文（`runtime/actions/act-6ee27cd01ef4455a/evidence/probe_out5.txt` / `probe_out6.txt` / `probe_out7.txt`）。

### E1 附件 3 的 `日期` 列稀疏，读取必须前向填充

- **问题**：`data/附件3.xlsx` 共 1461 行，其中 **1095 行的日期单元格为空**（1460 个数据行里占 75%）；
  只有每天 `0:00` 行写出日期，`6:00/12:00/18:00` 三行为空。AS05 的「整点预报 → 10 分钟降尺度」
  在读取阶段若按 `(日期, m)` 直接分组，只会得到 365 行（丢 3/4）或把三行错归到上一日期。
- **对照事实**：附件 1 的 `时间` 列（144/144 非空）与附件 2 的 `日期` 列（365/365 非空）**均完整**——
  该陷阱**只存在于附件 3**，不得假定「其它附件既然完整、附件 3 也完整」。
- **处置（无需改口径）**：**读取附件 3 时必须对 `日期` 列做前向填充**，再按 `(日期, m)` 取 4 组 24 小时预报。
  现状核实：`formulations/formulation_v001/formulation.md` 已登记该要求，`code/prob03_io.py` 已实现前向填充
  并在「前向填充不唯一」「日期未推进」时**严格报错**。
- **登记性质**：本条属**上游阶段登记缺失**的补登记（本文件与 `shared/problem_understanding.md` 原先均未写），
  目的是让 `prob04`、论文附录与 `cross_question_review` 可追溯；**不要求任何代码改动**。
- **落点**：`sanity_check` L1 须复核「附件 3 读取后每天恰 4 个决策时刻 × 24 个提前量 = 1460 组」。

### E2 A6 的 RMSE / 相对误差必须连同样本口径一起引用

- **问题**：`shared/problem_understanding.md` §2 原引「0:00 RMSE 370.6 / 7.9%；6:00 236.2 / 4.3%；12:00 69.6 / 2.3%」
  **未给出样本量与统计窗口**，易被读成「6:00 的预报比 0:00 准」——这是**错误**结论。
- **实测口径（已复算逐位一致，来源见本节引用的 probe_out5/6/7）**：
  ① 统计窗口**只含当天内的提前量**，样本量随发布时刻递减：`0:00 → n=8760`、`6:00 → 6570`、`12:00 → 4380`、`18:00 → 2190`；
  ② 「相对误差」实为 **`mean rel err (|实际| > 50 kW)`**，其样本量为 4287 / 4111 / 1961；
  ③ `18:00` 的「RMSE 0」是 **2190 个全夜间样本**（预报与实际皆为 0）⇒ **不可辨识**，不得作为精度证据；
  ④ 跳日滚动段（`18:00`, `k=7..24`）单独为 **RMSE 605.50 / n=6552**。
- **处置**：已按本节在 `shared/problem_understanding.md` §2.1 补入完整口径表。AS05 的对齐规则
  （`(A+k):00` 点值 + 前向填充 + 逐小时推进）**成立且与团队裁定 B1-D5 一致**；
  **但不得引用跳发布时刻的 RMSE 数值做精度比较**。

### E3 A9 不得以预报 RMSE 作为跳发布时刻的比较轴

- **裁定（与 B6/AS18/T3 一致，非新增选择）**：A9「是否需要引入其他时刻预报」已由团队裁定 **B6** 与 **AS18** 冻结为
  **成本对照**（`M4`「仅 0:00 无调整」、`M5`「加密预报时刻族」，判据 `C4`/`C5`），评价指标是
  `C_total` 与三项分项、`Σq_em` 与触发次数、计算成本；**预报 RMSE 不是比较轴**。
- **补充纪律**：若论文仍要引用预报精度做背景说明，必须**固定相同的提前量窗口**
  （如统一 `k=1..6`，此时 `0:00/6:00/12:00/18:00` 为 `0.0 / 240.6 / 98.5 / 0.0`），并同时给出 `n` 与筛选条件；
  禁止把「样本量与日内时段都不同」的 RMSE（见 E2 表）横排成「某时刻更准」的结论，
  也不得把 `18:00` 的「RMSE 0」（全夜间样本）包装为「18:00 预报最优」。
- **落点**：`ablation`（D12-A 的必做对照）+ 论文「是否引入其他预报时刻」节。

### E4 关键假设的文献证据边界

- **说明（不改 `evidence_type` 字段）**：AS05–AS10、AS15 在 `version.yaml` 中登记为 `literature_fact`，
  但其文献支撑**只到框架级/机制级**——`shared/literature.md` 已自述「25 条均未逐篇阅读正文，
  本阶段引用只支撑框架级/机制级主张，必须在 `mathematical_formulation` 取得全文后才可使用」，
  团队裁定 **T3** 亦已声明 §6 的探针数值不得作为交付数值。
- **执行纪律**：① 不得以本小问文献池为据**直接引用具体公式、约束写法或定量结论**；
  ② AS07（三层结构/不回溯）、AS09（双向分段结算）、AS10（费用分解）本质是**题面口径裁定**，
  其效力来自题面与团队裁定 B1/T1–T2，论文中不得声称「有文献支持该口径」；
  ③ 结转既有缺口：**D10「5000 kW 作用侧」本批 25 条无一条涉及，不得包装为文献支持**。
- **落点**：`mathematical_formulation`（引用纪律）、`paper-writer`（证据表述）、`cross_question_review`。

### E5 补登记符号 `q`（最终 / 结算购电量）

- **问题**：团队裁定 **B1-D3** 取「替代量 + 单次结算 + 不回溯」、**B7-7** 明确「`b` 是计划量、`q` 是最终量」，
  `B3-(iv)` 的费用分解恒等式亦以 `b`/`q` 的分段差定义；但 `../../global_symbols.yaml`（原 35 条）
  **没有 `q` 条目**，而 `formulation_v001` 与 `code/` 已在公式与代码中使用 `q`。
- **处置**：已在 `global_symbols.yaml` 补登记 `q`（`q_{d,t}` = 最终/结算购电量，`≥ 0`，`first_question: prob03`），
  并把 A19 指向写入 `m` 与 `q_adj` 的 `notes`。
- **含义不变声明**：本条**只补登记既有事实**，不新定义、不改动任何公式或代码；
  `prob04` 复用该三层结构时**不得另起新符号**。

### 与上一版本的差异

- 本节为**追加登记**：未修改 `AS01`–`AS18` 正文任何一行，未修改 `version.yaml` 任何字段，
  未修改 B0–B7 / T5–T8 任何一行，未修改假设的结论与建议项。
- 影响面：E1 为**事实补登记**（不要求代码改动）；E2 为**诊断数值的口径补登记**；
  E3 为对已冻结裁定（B6/AS18/T3）的**引用纪律重申**；E4 为**证据边界声明**；E5 为**符号表补登**。
  五项均**不改变**任何已冻结数值阈值、建模口径与交付数值判定，`formulation_v001`、`implementation`、`code/` **无需重算**。

### E6 计算产物「总量」字段的口径必须随数字一起引用

- **问题**：`code/run_prob03.py` 的 stdout 摘要与 `run_manifest.json` 的 kWh 类字段**不是同一口径**，且 `total_purchase_kwh` **名字与内容不一致**，极易在论文 / `sanity_check` 中混用。
- **由 `results/prob03_v001_f001_run003` 实测反算（独立复算，逐位命中 manifest 字段）**：

| 量 | 全期 `D_full`（365 天；**stdout 摘要**口径） | 交付期 `D_req`（334 天；**manifest 字段**口径） | manifest 字段名 |
|---|---|---|---|
| 计划购电量 `b`（`plan_purchase_kwh`） | 22,826,813.514589 | 20,359,871.873818 | **无对应字段** |
| 最终购电量 `q`（`final_purchase_kwh`） | 23,359,990.045333 | **20,842,142.600809** | `total_purchase_kwh` |
| 紧急购电量（`q_em_kwh`） | 406,353.048856 | **391,274.485914** | `total_q_em_kwh` |
| 弃光/盈余（`spill_settlement_kwh`） | 2,153,482.408343 | **2,087,727.847547** | `total_spill_kwh` |
| 充电量（`charge_kwh`） | 7,075,623.932782 | 6,349,998.653729 | 无 |
| 放电量（`discharge_kwh`） | 5,735,575.385552 | 5,143,498.909520 | 无 |

- **两条引用纪律**：
  1. **stdout 摘要 = `D_full`（365 天）；`run_manifest.json` 的 `total_*_kwh` = `D_req`（334 天交付期）**。费用类字段已自带口径区分（`objective_yuan` 全期 / `delivery_cost_yuan` 交付期），但 **kWh 类只有一套字段、且是交付期口径**——引用时必须标明口径（承接 B3-4）。
  2. **`total_purchase_kwh` 装的是 `Σq`（最终购电量 `final_purchase_kwh`），不是 `Σb`（计划购电量 `plan_purchase_kwh`）**。凡引用「购电量」必须指明 `b` 还是 `q`（AS11 / AS16 / 团队裁定 B1-D3 的替代量口径）。
- **登记性质**：纯**口径澄清**，不改任何数值、代码与结论；`run003` **无需重算**。落点：`sanity_check` 的 L3、论文表 1/表 2/表 3 与费用分解章节。

### E7 `layers_with_unknown_multiplicity = 1` 的具体层必须如实披露（T7-3）

- **事实**：`run003/t7_tiebreak.json` 的 1460 层中，`throughput_unique` 分布为 **True 435 / False 1024 / None 1**。唯一位 `None` 的层为
  **`layer = adjustment`、`day_index = 284`（2025-10-12）、`hour = 18`**；其 `probe_status = 2`（其余 1459 层均为 0）、`throughput_upper_on_optimal_face_kwh = null`、`note` 为空字符串。
- **机制（已定位根因）**：该层主目标最优值为 **`primary_before_yuan = 0.0`**（调整层无偏差项），故 `ε = 1e-6·max(|P*|,1)/[n·(c_cap+q_dis_cap)] = 1.754e-11`，
  **处于 HiGHS 对偶分辨率之下** ⇒ 「主目标最优面上的吞吐量上界」**无法可靠判定**。属**探测能力问题，不是模型或实现缺陷**。
- **不影响的量**：该层仍按 **T9 的字典序规则**给出提交解（`lexicographic_committed_layers = 1460` 含此层、`fallback_committed_layers = 0`）；
  约束残差、四条恒等式、目标值与 `result3.xlsx` 全部合格（`checks_failed = []`）。
- **处置（T7-4 纪律）**：**如实报告**该层「多重最优维数未定论」；**禁止**为求唯一性调 `ε`、更换 tie-break 规则，或把不同最优轨迹判为不一致。
  落点：`sanity_check` 的 L4 与论文的 T7-3 结构性说明。
### E8 日边界储电量恒为下限（1200 kWh）的成因、量级与否证结论（团队编号 R18）

> **性质**：**结构性事实补登记 + 论文强制披露项**，不改变任何建模口径；`formulations/formulation_v001/`、`implementation.md`、`code/`**无需重算**，
> `run003` 仍为唯一交付口径。本条同时**否证**团队一度考虑过的"新建 `assumption_v002` 为计划层加终端库存价值"方案。

- **事实（`run003` 实测，只读复算）**：365 个日边界储电量（`storage_start_kwh = E_{d,0}`、`storage_end_kwh = E_{d,144}`）
  **逐日恒为 1200.000000 kWh —— 唯一取值数 = 1、365/365 命中下限**；`robustness` 轨迹（如 `trajectories/noise_day_5_007.json`）同型。
  **对照 prob02 accepted `run002`**（同设备、同电价、同负载/光伏口径）：日末储电量取 **96 个水平**、均值 **7,410.94 kWh**、仅 **0.3%** 命中下限、
  2025-02-01 0:00 为 **7,950 kWh**（后者即 R13 的原始事实）。
- **原题复核（`request/problem.md` + 附录 1）**：「储能设备在 0:00 和 24:00 的储电量相同」**只出现在问题 1**；
  **问题 2/3 的题面均未重述**该条款。附录 1 只给「**必须保持在 1200-10800 kWh 之间**」（原文理由是"为了避免过度充电或放电"）
  与 `E_{init} = 6000 kWh`（2025-01-01 0:00）。
  ⇒ **1200 是安全下限，不是每日必须达到的目标；题面不要求电池每天放到 1200。**
- **模型复核**：`(PL-6)` 只写 `1200 ≤ E^PL_{d,i} ≤ 10800`（`E_{12/31,144}` 自由）；代码 `prob03_model.py` 的状态上下界仅
  `bounds[4n:5n] = [E_MIN, E_MAX]`；`run_prob03.py` 的 `e_terminal = None`。与 prob02 `formulation_v001` §3.3
  「**松弛性说明**：与问题 1 不同，问题 2 未重述…故不施加日周期约束」（引用 H6）一致。
  ⇒ **模型内不存在日循环约束**，`1200` 是**涌现结果**而非约束。
- **成因（确定性，非数值偶然）**：计划层是**单日 LP**、目标 `min Σ p·b`（T1）、**终端自由**（AS04）
  ⇒ 跨日库存在该层目标里**边际价值恒为 0**，而电价恒正 ⇒ 日末取到下限是**弱最优**，故 365/365 命中 1200；
  `E_{d,0} = E_{d−1,144}`（PL-5/(I4d)）再把 1200 逐日传递。
- **量级（内部锚点，来自 prob02 同结构对照；B5 禁止跨问数值互替，故**仅**用于判断有没有必要改口径）**：

| prob02 对照 | 全期 `D_full` | 交付期 `D_req` |
|---|---|---|
| `M4`（强制 `E_{d,0} = E_{d,144} = 6000`，整日循环） | **+0.124544%** | **+0.145534%** |
| `M2b`（日终自由、纯递推） | **+0.195482%** | **+0.224981%** |
| `M5`（终端 `E_T = 6000`） | **+0.016115%** | **+0.018124%** |

  ⇒ 跨日携带 / 日循环口径的价值量级为 **0.1%–0.2%**（≈ 2 万元 / 13.8M 元基数）。
  **机制**（为何这么小）：便宜窗口 22:00–24:00（均价 0.4215）与 00:00–06:00（0.4287–0.4830）分居午夜两侧，
  而 **00:00–06:00 落在当日计划窗内**，日循环计划照样能充电并在 08:00–10:00（1.0302）与 18:00–20:00（1.3110）放电；
  日循环只使 22:00–24:00 **半段**无法用于携带至次日。
- **prob03 自身锚点（`robustness` 结构族实测，2026-09-11 落盘）**：`terminal_e_6000` 情景（`E_{12/31,144} = 6000`）
  交付期 `C_total = 14,543,941.960654` 元 vs 基线 `14,540,616.335652` 元 ⇒ **Δ = +3,325.625 元 = +0.0228713%**
  （全期目标 `16,182,501.770230` vs `16,179,176.145228` 元，同差 ⇒ 内部自洽）。
  **该值即 prob03 自己的"终端/携带口径价值"上界量级**（0.023%），与 prob02 `M5` 的 +0.0181% 同阶、与 `M4`/`M2b` 的 0.12%–0.22% 同量级 ⇒ **再次否证重跑方案**。
- **与 R11 的关系（防止误归因，强制）**：R11 的 **+18.9%**（交付期 +2,307,565.50 元）**主要不是**本条口径造成的 ——
  R11 已有的分解 `C_em = 1,667,547.19` 元 + `C_adj = 510,208.94` 元 ≈ **2,177,756 元（占差额 94.4%）**，
  主因是**预报误差 + T6 撤销 `PLAN-EXP` 后的无对冲机制**。本条的 0.1%–0.2% 量级**不足以**解释 R11，
  故论文**不得**把 R11 归因于"日边界放空"。
- **与 R13 的关系**：R13 把 prob02/prob03 于 2025-02-01 的 0:00 储电量差异归因「信息集不同」；本条**补充**：
  即使信息集完全相同，`AS04 + T1` 也会使计划层**每日确定性地**命中下限。R13 的定性不变（仍"不可直接互比"），成因多一条。
- **处置（不新建版本、不重跑）**：① 登记为**结构性事实 + 论文强制披露项**（与 R11 同落点）；
  ② prob03 自身的数值由 **B2 已强制**的对照 `M2b`（日初复位 6000）与 `M5`（终端 = 6000）在 `ablation` 给出；
  ③ 论文只许表述"在现有目标口径（`min Σp·b` + 终端自由）下，日边界取到安全下限是可解释的结构性结果"，
  **禁止**表述为"题面要求每天放空"或"模型缺陷"；④ 若审阅追问，按 R11④ 加一条 `ablation` 诊断性 sensitivity（终端价值）量化携带收益。
- **团队勘误更正（自我否证）**：团队曾一度建议新建 `assumption_v002`、为计划层加**终端库存价值** `λ·E_{d,144}`
  以期"显著降低问题 3 费用"。按上表量级（0.1%–0.2%）**否证**：收益远低于返工成本（将迫使 `formulation`/`implementation`/
  `computation`/`sanity` 全链重跑并使 `M1`–`M8` 全部作废）。**该方案不采纳。**
- **含义不变声明**：本条只补登记既有事实、量级边界与披露纪律，不改任何公式、代码、B/T 裁定与已交付数值；`run003` **无需重算**。
  落点：`sanity_check` 的 L4（披露项）、论文的费用分解章节与局限节、`cross_question_review` 的跨问口径说明。

### E9 购电上限可行性分界必须分问引用（团队编号 R19）

> **性质**：**跨问引用纪律**补登记，不改任何建模口径与数值；`run003` **无需重算**。

- **两个不同的分界（实测，均来自隔离 task）**：
  1. **prob02 accepted（R5）**：单层 LP、用附件 2 **实际**负载/光伏 ⇒ 阈值 **β ∈ (4218.75, 4375.00] kW**。
  2. **prob03 `robustness` 结构族 `buy_cap` 扫描（`S6` PASS）**：三层决策链、计划层只用 **0:00 附件 3 预报**且
     **不含 `q_em` 变量**（`q_em` 只在结算层）⇒ 可行/不可行**夹逼区间 = [4375.0, 5000.0] kW**
     （`buy_cap_3500kW` / `buy_cap_4218.75kW` / `buy_cap_4375kW` 三个情景计划层 LP `HiGHS Status 8: Infeasible`，
     `buy_cap_5000kW` 及以上可行）。
- **为何不能混用**：prob03 的计划层比 prob02 的可行域**更紧**（无 `q_em` 兜底 + 只用预报），故同一上限在两个问里的可行性不同；
  `sanity_check` 的 warning 已要求 prob02 的阈值表述为 `β ∈ (4218.75, 4375.00] kW` 且「本问 AS14 无购电上限，不触发」。
- **强制纪律**：论文/摘要/结论凡引用购电上限阈值，**必须**同时写明**问题号与口径**；
  **禁止**把 prob02 的 `(4218.75, 4375.00] kW` 当作 prob03 的分界，**禁止**把 prob03 的 `[4375.0, 5000.0] kW` 反写进 prob02。
  prob03 的正确表述：「**决策层（0:00 预报、无紧急购电变量）**可行上界夹逼于 **(4375, 5000] kW**」。
- **附注（与 R5 的数值边界）**：两者都给出「4375.00 kW 处不可行」这一**共同点**，但 prob02 的可行侧边界取在 `(4218.75, 4375.00]`
  而 prob03 的可行侧起点为 `5000 kW`，**中间区间未扫描**；论文**不得**据此宣称两问阈值"一致"或"相同"。
- **落点**：`robustness/report.md` 的 S6 段、论文的灵敏度/结构约束章节、`cross_question_review` 的跨问口径说明。

### E10 L6 复核结论的团队裁定与登记（团队编号 R20–R25，2026-09-11）

> **性质**：**团队裁定 + 披露登记**，不改任何建模口径、代码与已交付数值；`run003` **仍无需重算**（R21 明确"不重出工作簿"）。
> 来源：`sanity_report.md` 文末「附：Level 6 鲁棒性与敏感性复核」（动作 `act-c8604baca00c4d28`）。

| 编号 | 问题（L6 实测） | 团队裁定 | 影响 |
|---|---|---|---|
| **R20** | `buy_cap_10326kW` 档**上限不绑定**（基线计划购电峰值 1,670.663617 kWh = **10,023.98 kW** < 上限 10,326 kW）却比**无上限基线**低 **139.32 元（相对 −8.6e-6）**、交付期低 103.20 元 | **必须披露 + 加注**：机制是 LP **最优面非唯一**经跨日初值传播（与 T7-6/CF-1 同类，量级 ≪ 1.3515e-3）。论文灵敏度章节**不得**把该端点读成"购电上限降低费用"，须注明「该档上限不绑定，费用差异属最优面选择，非上限效应」 | 论文表述层面；不影响数值 |
| **R21** | **R10 的"字面 6 位小数"未达成**：字面扫 XML，`run003` 仍有 **4,849 格**小数位 >6（计划 2,271 / 调整 2,393 / 充放电 64 / 紧急 121；`run002` = 56,237）；**值口径**为 **0**（值 ≡ 6 位舍入）。根因 = openpyxl `%.16g` 渲染 IEEE double（`518.3097330000001`），差 ≤1e-13，与实现无关 | **采纳值口径，不重出工作簿、不新建 run**：论文只许写「数值**按 6 位小数填报**」，**不得**宣称"单元格字面恰好 6 位小数"。若后续确需字面 6 位，属**交付后呈现层调整**（改字符串写入/单元格数值格式），**不需重算数值、不需重跑 L1–L4/L6**，但须换新 `output_directory` 并登记。**R16 的「49,708 → 0」只在值口径成立**，引用时必须标注口径 | 呈现层口径；数值与判定不变 |
| **R22** | **文档漂移**：`robustness/plan.md` §6 与 `robustness/report.md` §10 把 `trajectories/` 写成「**非**噪声情景的轨迹」，实测落盘 **153 个 = 全部成功情景（含 100 个噪声样本）**（实现按 `family != 'noise'` 判断而噪声族名以 `noise_` **开头**） | **以实测为准**：`trajectories/` = **全部成功情景**（153 个）；论文引用噪声样本轨迹时须按此说明。**不改动已提交阶段的 `plan.md`/`report.md`**（其内已有 L6 的登记），团队口径以本条为准 | 文档口径；不影响数值 |
| **R23** | `sensitivity.json` 的 `ci95_half_width_t` **名不符实**：实际乘子为**正态 1.96**，非 `t(24) = 2.0639` | **引用时注明**（两种读法均 ≪ 5% 阈值，S4 判定不变）；**不重算**、不改字段名（改名会动 robustness `code_sha256`，破坏追踪链） | 命名债；不影响判定 |
| **R24** | `robustness` 的 **6 张图不进论文**（未 `record_figure_review`），且带口径缺陷 DR-2..DR-6：tornado 图例「负向/正向扰动最大 ΔC」与柱值 `delta_min/delta_max` **不同源**（η/P_max/E_max 族参数方向与 ΔC 符号相反）；排名统计量 `spread_relative = max\|ΔC\|` 与图中跨度 `delta_max − delta_min` **不同源**（按跨度排序 ≠ 登记排序）；spider 为单侧径向；相对标准差以**族自身均值**为分母；龙卷/OAT 用**全期**、其余图用**交付期** | **裁定：现有 6 张图仅作报告级证据，禁止直接进论文。** 若论文需要 robustness 图，**必须另写公开版绘图脚本**（只读 `summary.json`/`sensitivity.json`，沿用 prob02 团队勘误 **R8** 的 `plot_prob02_ablation_bcap_paper.py` 先例）重绘并 `record_figure_review`。**禁止**改 `robustness/code/` 下的绘图代码——那会改变 `code_sha256` 使该 run 的追踪链失效。`minimum_figures_per_question: 5` 已由 prob03 的 **8 张** `included_in_paper` 图满足（且 8 张均 `quality_status=passed` + `visual_review.status=passed`），故**不是硬需求** | 图件交付层面 |
| **R25** | L6 摘要表仍写 `L5 / L6 = not_applicable`，与文末「L6 已执行」并存；另 `machine_sanity.json`（L1–L4）与 `machine_sanity_level6.json`（L6）并存 | **以 `question_manifest.sanity` 为唯一权威**：`level_1_4 = PASS_WITH_WARNING`、**`level_6 = PASS_WITH_WARNING`**、`level_5 = pending`；论文/摘要引 L6 一律引用附节与 `sanity_history` 第 4 条（`2026-09-11T10:46:20Z`）。`machine_sanity_level6.json` **无脚本消费**（`run_sanity_check.py` 将其列入排除集），不得作为唯一依据 | 表述/引用纪律 |

- **L6 的其余结论团队全部接受**：判据 S1/S2/S3/S5/S6 **PASS**、S4 **FAIL**（唯一违反 = 族间均值差 `7.2946% > 3%`，同 σ=5% 子集仅 `0.0641%`）、`stability_grade = 条件稳定（需给出适用边界）`、
  判据**未事后修改**、3 个不可行情景（`buy_cap_3500/4218.75/4375 kW`）**保留未删**且不计入 S1 受判子集（144 = 156 − 12）、
  独立重解 12 情景 `max|Δ| = 0.0`、`baseline_check.worst_relative_diff = 0.0`、适用边界（参数网格 + 噪声 ≤10%）**照录进论文**。
- **含义不变声明**：本条只做裁定与登记，不改任何公式、代码、B/T 裁定与已交付数值；`run003` **无需重算**。
  落点：论文的灵敏度/结构约束章节（R20）、交付件说明与数据字典（R21）、轨迹文件说明（R22）、CI 引用（R23）、图件清单（R24）、摘要与结论的 L6 引用（R25）。

### E11 `ablation` 阶段 `C3` FAIL 的团队裁定（团队编号 R26；回应 `ablations/report.md` §6 的请裁）

> **性质**：**团队裁定 + 披露登记**。不改任何建模口径、代码、判据阈值与已交付数值；`run003` **仍无需重算**。
> 来源：`ablations/report.md` 第 315 行「**请团队裁定**：是否把 `C3` 的链级阈值改为「最优面选择敏感性」披露项、或把 `C3L` 升为正式判据？」

- **实测事实（`ablations/results/prob03_v001_ablation_run001`）**：全期目标 `M1 = 16,179,176.145228` 元；
  **`M8 = 16,178,825.507754` 元（−350.637474 元，相对 −2.1672146e-05，即比 `M1` 更低）**；
  **`M8b = 16,179,447.245364` 元（+271.100136 元，+1.6756115e-05）**。两个独立实现**均超** `C3` 的 `1e-8` 链级阈值 ⇒
  `criteria_failed = ['C3']`（阈值跑数前冻结、事后未改）。
  **对照**：补充检查 **`C3L`（同一输入、逐层比较主目标最优值）= 16/16 层相对差 `0.0`**（阈值 1e-9）。
- **机制（已定位，不是实现错误）**：`C3L` 证明**逐层**目标与 `M1` **完全相等**（0.0），故差异**不在实现或公式**；
  `M1` 为**跨日向前递推（F1，因果口径）**，在 T7-3 已证实的**主目标最优面非唯一**（`run003` 审计 `1024/1460` 层
  `throughput_unique = False`）下，**不同实现落在最优面的不同点** ⇒ 经状态传播改变**链级**总费用。
- **团队裁定（四条，不得再议）**：
  1. **`C3` 阈值不改**（`|ΔC|/C(M1) ≤ 1e-8`），**FAIL 如实登记**——与 `robustness` 的 `S4` 同一纪律（**判据不事后修改**）；
  2. **`C3L` 升为正式判据**（实现与公式正确性的正式判据，阈值 `1e-9`，实测 0.0）；`C3` **降级为**「链级最优面选择敏感性」诊断项；
  3. 该差异登记为**结构性披露项**：论文**必须成对给出**「链级敏感度 ≤ **2.17e-5（−350.64 元）**」+
     「**`M1` 是逐日因果递推口径、非全局最优规划**」，且**不得**表述为「`M8` 是更优方案」——两者**均为逐层最优**，差别仅在最优面取点；
     `M8` 更低**不**意味 `M1` 交付值错误（`C8` 交付一致性、`C10` 跨问锚点、`C1` 基线闸门均 PASS，且 `run003` 为 accepted 口径的确定输出）；
  4. **禁止**为凑 `C3` 调 `ε`、换 tie-break 规则或改求解器设置（沿用 T7-4 / B5 公平性纪律）。
- **同批评据的其余读数（供论文引用，均已 PASS，除注明）**：`C1` 基线闸门 `passed`（9 项总量 `relative_diff = 0.0`）；
  `C4` `M3 = 13,758,182.573724 < M1 < M4 = 16,505,833.062742`；`C5` `M5b = 16,179,766.212646 ≥ M5a = 16,179,575.041038 ≥ M1`，
  **加密单调性 = False（按 T7-4 如实登记反例，不得强凑）**；`C6` M6 oracle 4 日 12 层最大相对损失 `3e-12`（按 D6-A 降级登记）；
  `C7` 缺项 `[]`；`C8` 表 3 逐格一致；`C9` `q_em` 归因 + `C_adj` 两分段可复算；
  **`C10` 跨问锚点 `全期相对差 0.0`、`交付期相对差 0.0`（`M3 = 13,758,182.573724` / `12,233,050.830708` 精确命中 prob02 accepted）**；
  `M7·D2B = M7·D2C = 16,125,753.608578`（两条读数代数恒等，属**预期**）；`M7·D5B = 18,741,130.202668`（+15.83%）；
  `M2b = 15,360,260.582255`（−5.06%，**跨日携带价值的结构性发现，非可选策略**——`M2b` 每日被外生复位到 6000 kWh，物理上不因果）。
- **含义不变声明**：本条只做裁定与登记，不改公式/代码/阈值/数值；`run003` **无需重算**，`ablation` 阶段**无需重跑**。
  落点：论文的模型对照章节（`C3`/`C3L` 成对披露）、局限节（递推口径非全局最优）、`sanity_check` L5、`cross_question_review`。