# prob03 小问总结

> 本文件是 `microgrid_2025` 问题 3 的**交付用小问总结与论文手接管入口**。全部数值均引自既有产物（不重算、不手改）；
> 每条关键结论均给出结果文件 / task ID / 假设与公式版本 / 图稳定 ID。若与团队裁定冲突，以 `assumptions.md` 末尾的
> 「团队裁定 B0–B7、T1–T9」「团队勘误 R9–R25、E1–E11」为准（见 §9 的显式冲突登记）。

- 归属：`microgrid_2025` / `prob03`（问题 3：0:00 计划 + 6:00/12:00/18:00 调整 + 偏差结算 + 紧急购电）
- 接受假设版本：`assumption_v001`（18 条假设，其中 **7 条关键**：AS05/AS06/AS07/AS08/AS09/AS10/AS15）
- 接受公式版本：`formulation_v001`（主模型 `M1`）
- **交付计算口径**：`problems/microgrid_2025/prob03/versions/assumption_v001/results/prob03_v001_f001_run003`
  （隔离 task `6de708bbd2d3dd273013`，`succeeded` / `supervised` / CPU HiGHS / 365 天 · 52,560 时段 / wall 41.77 s）
- 结论登记：`conclusion_id = prob03-concl-001`，`version = 1`，
  `content_hash = b2ba0e02db5a32fbef3d75a0a4f465993b54ab2aef840d3e8b0e149faaa2bdbf`
- sanity 状态（以 `prob03/question_manifest.yaml` 的 `sanity` 节点为唯一权威，团队勘误 R25）：
  `level_1_4 = PASS_WITH_WARNING`、`level_5 = PASS`、`level_6 = PASS_WITH_WARNING`；`return_stage = null`（无硬门禁失败）

---

## 1. 问题与目标

在题面给定的**确定性**数据下，为小区微网 + 储能系统制定 2025 年逐 10 分钟的**购电与充放电策略**，使总购电费用最小：

- **输入（本问只用）**：`data/附件1.xlsx` 的**电价列**（逐日重复的 144 点曲线）；`data/附件2.xlsx` 的小区负载与光伏**实际**功率；
  `data/附件3.xlsx` 的**整点光伏预报**（发布时刻 0:00/6:00/12:00/18:00，提前量 1–24 h）；`data/附件5/result3.xlsx` 模板（只读）。
- **决策结构（题面要求）**：0:00 依据当日 0:00 预报制定**全天计划购电量 `b`**；6:00/12:00/18:00 依据各自时刻的预报**调整**购电量，
  得到最终购电量 `q`（替代量口径）；实际执行时若供电不足，向外网**紧急购电** `q_em`（电价的 5 倍）。
- **费用口径**：`C_total = C_plan + C_em + C_adj`，其中
  `C_plan = Σ p·b`、`C_em = Σ 5p·q_em`、
  `C_adj = Σ [0.5·p·(b−q)⁺ + 1.5·p·(q−b)⁺]`（双向分段，两段**均为成本项**）。
- **输出**：表 1（4 个指定日期 × 六个 10 分钟时段：最终购电量、全天购电量、全天购电费＝`C_total`，另给三项分项）、
  表 2（6 个 4 小时块的最终充电量与放电量、0:00/24:00 储电量）、表 3（各指定日紧急购电区间与电量），
  以及完整交付件 `results/…_run003/result3.xlsx` 的四个工作表。
- **范围**：`D_full = 2025-01-01…12-31`（365 天，1 月为储能预热期）；交付与报告口径
  `D_req = 2025-02-01…12-31`（334 天）。两个口径**必须分别给出**（团队 B3-4），论文主表用 `D_req`。

## 2. 数据与预处理

| 项 | 事实与处置 |
|---|---|
| 附件 1 | 144 时段电价列，∈ [0.3713, 1.3952] 元/kWh，逐日重复 365 次；本问**不使用**其负载/光伏预测列（属 prob01 语义） |
| 附件 2 | 两工作表各 366×145（表头 + 365 天 × 144 时段），负载 ∈ [1995.72, 7978.88] kW、光伏 ∈ [0, 10216.20] kW |
| 附件 3 | 1461×26（1460 数据行 = 365 天 × 4 发布时刻，每行 `预报1小时…预报24小时`）；**`日期` 列稀疏（1095 行为空），读取时必须前向填充**，否则会丢 3/4 或错归上一日（团队勘误 E1） |
| 附件 5 | `result3.xlsx` 模板只读；`计划购电量`/`调整购电量` 各 335×147（末列 `0:00-0:10+1`、末两列 `全天购电量`/`全天购电费`），`充放电量` 26×6（前两行时刻 `00:00:00`、`24:00`），`紧急购电量` 11×3 三行块 |
| 时间对齐 | 附件时间戳 = 所属 10 分钟区间**左端点**，与模板时段列按位置一一对应（AS01）；计划窗为 **0:10 → 24:10**（模板固有相位），论文与图注须显式说明一次 |
| 降尺度 | 附件 3 是「整点点值」语义：以整点为锚做**线性插值**（AS05 / D5-A）；发布时刻 `m` 只支配 `i ≥ 6m+1`（不回溯）；跨年预报项（`b>24`，合计 36 项/天）**不消费、不截断、不外推** |
| 禁用 | 附件 4（属 prob04）、附件 1 的预测列、2026 年任何数据（团队 B5） |

- **禁止**把「块内能量守恒」当作本问口径：线性插值下块能量为 `(2.5·A_{k−1} + 3.5·A_k)/6 ≠ A_k·1 h`，
  此事实**必须**在论文与图注中显式披露（团队 T3），并给出与分段常数口径的对照（见 §8 `M7·D5-B`）。

## 3. 接受的假设与证据

- 结构化记录：`versions/assumption_v001/version.yaml` 的 `assumptions` 列表（18 条；关键 7 条，`key=true`）。
- **关键假设各绑定 ≥1 条本小问池内 `verified=true & status=used` 来源，门禁自查 `passed=true`**（`errors=[]`）。
- **证据强度边界（团队勘误 E4，强制披露）**：文献池 25 条**全部 `status=used` 但 0 条全文**（15 条 `abstract_oa` + 10 条 `metadata`），
  只支撑**框架级/机制级**主张；AS07（三层结构/不回溯）、AS09（双向分段结算）、AS10（费用分解）本质是**题面口径裁定**，
  **不得**声称「有文献支持该口径」；「5000 kW 作用侧」为 `team_decision`（口径丙），三池文献无一条涉及，**不得包装为文献支持**。
- 承接的上游 accepted 口径：AS01（左端点对齐）、AS03/AS04（1 月预热 + 跨日滚动 + 终端自由）、AS12（`η=0.9`、`c ≤ 833.3333 kWh`、
  `q_dis ≤ 750.0000 kWh`、`E ∈ [1200, 10800]`）、AS13（弃光 `s ≥ 0`、系数 0、不售电）、AS14（购电无上限）、AS17（不计自放电）。
- 本问关键假设要点：
  - **AS05**：整点点值 + 整点锚定线性插值（依据为数据事实，**非**文献结论）。
  - **AS06/AS07**：每天 4 个决策时刻；各时刻**只用已发布预报**与已实现状态；实际结算才用附件 2 实际值；
    三层由**顺序滚动求解**实现，**禁止**用一次性联合 LP 让前两层「看到」实际值。
  - **AS08**：等式电量平衡并显式含 `q_em`，`q_em ≥ 0` 且**仅补足负载缺口、不用于充电**；供给 ≥ 负载自动成立。
  - **AS09**：`C_adj` 双向分段、`β_def = 0.5`/`β_over = 1.5`，两段**均为成本项**；以当天 0:00 计划为基准**单次结算**、不链式重复计费。
  - **AS10**：`C_total = C_plan + C_em + C_adj`，三项均为**元**且**不乘 `Δt`**（误乘会使费用整体偏离 6 倍）。
  - **AS15**：模型族为确定性多阶段 LP（CPU HiGHS），不引入随机/鲁棒优化。

## 4. 模型、公式与算法

完整推导见 `formulations/formulation_v001/formulation.md`；方法学细节与实现映射见 `implementation.md`。核心如下。

**索引与单位**：`Δt = 1/6 h`；`i = 1…144`（10 分钟时段，左端点口径）；`m ∈ {0,6,12,18}`；
`ν(i) = 6·⌊(i−1)/36⌋` 给出**唯一**支配决策时刻（无需离散选择变量，模型保持 LP）。
决策变量 `b, q, q_em, c, q_dis, s, s'` 与状态 `E` 均为 kWh，故目标与平衡式**不再乘 `Δt`**。

**三层顺序向前递推（`M1`）**

```
计划层（0:00，用 Π_0 全天预报；团队 T1 主口径）
  min Σ_i p_i·b_{d,i}
  s.t. b + Π_0[PV]·Δt + q_dis^PL = L·Δt + c^PL + s^PL
       0 ≤ c^PL ≤ 833.3333, 0 ≤ q_dis^PL ≤ 750.0000, 0 ≤ s^PL ≤ Π_0[PV]·Δt
       E^PL_i = E^PL_{i−1} + 0.9·c^PL − q_dis^PL/0.9,  1200 ≤ E^PL ≤ 10800
       E^PL_{d,0} = E_{d−1,144}（前一日已提交链末态）；E^PL_{1/1,0} = 6000；E^PL_{12/31,144} 自由
调整层（m = 6:00/12:00/18:00，顺序求解；只提交 D_m，其余为前视）
  min Σ_{i∈R_m} [0.5·p_i·u⁺_i + 1.5·p_i·u⁻_i]
  s.t. q^{[m]} + Π_m[PV]·Δt + q_dis^{[m]} = L·Δt + c^{[m]} + s^{[m]}
       u⁺ ≥ b − q,  u⁻ ≥ q − b,  u⁺,u⁻ ≥ 0 ；E^{[m]}_{d,6m} = E_{d,6m}
实际结算层（事后闭式，唯一解）
  r = q + q_dis + PV^act·Δt − L·Δt − c ；s' = max(0, r) ；q_em = max(0, −r)
目标
  C_plan = Σ p·b ；C_adj = Σ[0.5p(b−q)⁺ + 1.5p(q−b)⁺] ；C_em = Σ 5p·q_em ；C_total = 三者之和
```

**储能与两侧功率约束（D10 口径丙）**：并网点侧与电池侧**同时** ≤ 5000 kW ⇒
`0 ≤ c ≤ min(5000·Δt, 5000·Δt/η_ch) = 833.3333 kWh`、`0 ≤ q_dis ≤ min(5000·Δt, 5000·Δt·η_dis) = 750.0000 kWh`；
`E_i = E_{i−1} + 0.9·c − q_dis/0.9`，`E ∈ [1200, 10800]`，终端自由，不计自放电。

**解析依据（引理，`formulation` §3.9）**

- **L1**：`α_em = 5 > β_over = 1.5` 且 `q` 无上界 ⇒ **`q_em` 在决策层恒不激活**，`q_em` 只能由**结算层的预报误差**产生
  （**不得**与本问的「购电上限激活」混为一谈，承接 prob02 R5 纪律）。
- **L2/L3**：结算层为闭式、`s' ≤ PV^act·Δt` 自动成立，供电可靠性 `q + q_em + q_dis + (PV^act·Δt − s') = L·Δt + c ≥ L·Δt` 自动蕴含。
- **L4/L5**：各层**必可行**；分段线性化 `u⁺/u⁻` 在正系数下取紧 ⇒ **LP 松弛无损**（`M6` 的 MILP oracle 实测最大相对差 3e-12）。
- **L6**：`M3`（完全信息）与 prob02 accepted `(P2)` **逐项相同** ⇒ 跨问独立锚点（团队 F7）。

**tie-breaking（团队 T7/T9，提交解口径）**：所有层、所有模型 `M1–M8` 一律先取**主目标最优**，再在其最优面上取
`min Σ_t (c + q_dis)`（**字典序**实现，即 T7-1 在 `ε→0⁺` 的精确形式）；字面加权式只作逐层诊断对照（`t7_tiebreak.json`）。

**求解**：`scipy.optimize.linprog(method='highs')`，CPU，全年 **1,460 次小 LP**（每天 4 层），单层 ≤ 756 变量；
**本问不涉及 GPU**（`gpu_required = false`）。

## 5. 计算与复现

| 项 | 值 |
|---|---|
| 交付 run | `results/prob03_v001_f001_run003/`（`solution.json`、`solver_status.json`、`tables.json`、`t7_tiebreak.json`、`run_manifest.json`、`result3.xlsx` 六件齐备） |
| task | `6de708bbd2d3dd273013`，attempt 1、`succeeded`、`rc=0`、`supervised`、`probe_mode=false`、wall **41.77 s** |
| 追踪链 | `code_hash = 5bab4f2625a398fec85e9560afe1cf0a7a6a71db80455bcde720973ca6c38015`（与当前注册代码逐位一致）；`input_hash = 4343d799…`、`source_config_hash = 5ba829f3…`、`config_hash = fd07c6a5…` |
| 输入指纹 | 附件 1 `dbe06f92…`、附件 2 `bb3e493f…`、附件 3 `e8dfee65…`、模板 `75be588e…`（运行后未变） |
| 环境 | Python 3.14.4、numpy 2.5.2、Windows-11；CPU HiGHS，无 GPU |
| 参数 | `Δt=1/6`、`η_ch=η_dis=0.9`、`α_em=5`、`β_def=0.5`、`β_over=1.5`、`E_init=6000`、`E∈[1200,10800]`、终端自由、无购电上限 |
| 历史 run | `run001`/`run002` **保留为审计负对照**（含团队勘误 R9/R10 的缺陷），**不得作为最终答案文件**；`run003` 与 `run002` 的 7 列序列与四项费用**逐位相同**，差异仅 874 个标签 + 55,463 格 ≤5e-5 舍入（证明 R9/R10 只改呈现层） |
| 复现入口 | `code/task_spec.yaml`（完整命令与参数）；脚本 `code/run_prob03.py` + `code/prob03_model.py` + `code/prob03_io.py` |

## 6. 结果

### 6.1 费用（`run_manifest.json` / `solution.json`）

| 量（元） | 全期 `D_full`（365 天） | 交付期 `D_req`（334 天） |
|---|---|---|
| **`C_total`** | **16,179,176.145228** | **14,540,616.335652** |
| `C_plan` | 13,885,669.475555 | 12,362,860.209641 |
| `C_adj` | 563,098.132533 | 510,208.940910 |
| `C_em` | 1,730,408.537141 | 1,667,547.185102 |

- **量级自检**：交付期 `10^7 元`，单日 `C_total ∈ [16,614.26, 66,529.25] 元`（`10^4 元`），交付期均价 `0.697655 元/kWh`
  ∈ `[p_min, 5·p_max]`；独立解析界 `[6,963,514.20, 16,407,319.63] 元`（另一构造上界 `19,109,190.33 元`），实测落在自下界起 **80.23%** 处。
- **`C_adj` 构成**：欠发方向 `0.5·Σp(b−q)⁺ = 0.0`，超发方向 `1.5·Σp(q−b)⁺ = 563,098.132533` ⇒ 调整成本**全部来自超发方向**；
  调整上/下时段数（`adjustment.up_periods/down_periods`）= 5,810 / 86。

### 6.2 电量与储能（口径务必随数字标注，团队勘误 E6）

| 量（kWh） | 全期 `D_full`（stdout 摘要口径） | 交付期 `D_req`（`run_manifest` 字段口径） |
|---|---|---|
| 计划购电量 `Σb` | 22,826,813.514589 | 20,359,871.873818 |
| 最终购电量 `Σq` | 23,359,990.045333 | **20,842,142.600809**（字段名 `total_purchase_kwh`） |
| 紧急购电量 `Σq_em` | 406,353.048856 | **391,274.485914**（`total_q_em_kwh`） |
| 结算弃光 `Σs'` | 2,153,482.408343 | **2,087,727.847547**（`total_spill_kwh`） |
| 充电量 `Σc` | 7,075,623.93 | 6,349,998.653729 |
| 放电量 `Σq_dis` | 5,735,575.39 | 5,143,498.909520 |
| 期末储电量 `E_T` | 1200.0 | 1200.0 |

> **两条引用纪律**：① stdout 摘要 = `D_full`，`run_manifest` 的 `total_*_kwh` = `D_req`；② `total_purchase_kwh` 装的是 **`Σq`（最终购电量）**，
> 不是 `Σb`；凡引用「购电量」必须指明 `b` 还是 `q`（D3-A 替代量口径 / AS11 / AS16）。

### 6.3 交付表（`tables.json` / `result3.xlsx`）

**表 1**（报**最终购电量 `q`**；全天购电费 = `C_total`，另给三项分项）

| 日期 | 全天购电量 `Σq`（kWh） | 全天购电费（元） | `C_plan` | `C_adj` | `C_em` |
|---|---|---|---|---|---|
| 2025-03-20 | 70,040.887993 | 52,814.209286 | 41,095.385464 | 2,373.895890 | 9,344.927933 |
| 2025-06-21 | 33,532.164963 | 22,848.629380 | 18,055.815827 | 1,088.445153 | 3,704.368400 |
| 2025-09-23 | 68,433.174470 | 47,936.179117 | 42,772.756895 | 0.0 | 5,163.422222 |
| 2025-12-21 | 94,749.308713 | 62,365.864792 | 59,764.834892 | 1,182.684937 | 1,418.344963 |

六个时段的 `q` 逐槽数值（位置 `i = 60/72/84/96/108/120`）、六个 4 小时块的充/放电量与端点储电量见
`run003/tables.json`（`table1.slots` / `table2`），并与 `result3.xlsx` **全量逐格**一致（最大差 ≤ 5.0e-7）。

**表 2**：4 个指定日期的 0:00 与 24:00 储电量**均为 1200.000000 kWh**；充放电量按 4 小时块**分别列示、不冲抵**。
**表 3**：4 个指定日期的紧急购电合并区间数与合计电量分别为 5 / 7 / 9 / 8 个区间，
合计 **2,062.489153 / 840.356133 / 1,150.194481 / 352.514922 kWh**（左端点标签、`J_d = 0` 写「—」/0、每日至少 1 行）。
> 题面表 4 的 2025/3/1 与三个区间是**格式示例**，不是本问答案。

### 6.4 机制解释（结果不能只报数字）

- **紧急购电非零的成因（F2/F3/L1）**：决策层只用附件 3 预报、结算层用附件 2 **实际**光伏，预报误差必然造成缺口 ⇒
  `Σq_em = 391,274.49 kWh`（交付期）。**不得**写成「购电上限激活了紧急购电」（本问无购电上限，R5 不触发）。
- **`q_em` 与 `c` 同为正的时段数 = 5,070（9.6461%）不违反 D7-A（团队勘误 R12）**：`c` 由普通购电 `q` 支付、`q_em` 只补负载缺口；
  最小可复现示例 = **2025-01-01 6:20–6:30**（period_index 37）。该机制恒等式 `q_em = Π − 预报余额 − PV^act + s` 在 52,560 时段全部成立（max 4.55e-13）。
- **日边界储电量恒为下限 1200 kWh（E8 / R18，365/365 命中，唯一取值数 = 1）**：源于「计划层单日 LP + 目标 `min Σp·b` + 终端自由
  ⇒ 跨日库存边际价值为 0」，是**结构性涌现结果**，**不是题面要求**（「0:00 与 24:00 储电量相同」只出现在问题 1）、**也不是缺陷**；
  prob03 自身的终端/携带口径价值上界 = `+3,325.625 元 / +0.0228713%`（`terminal_e_6000` 情景，与 prob02 `M5` 的 +0.0181% 同阶）。
  **禁止**表述为「题面要求每天放空」或「模型缺陷」。
- **跨问不可比（R13）**：2025-02-01 0:00 储电量 `prob03 = 1200.00 kWh` vs `prob02 = 7950.00 kWh`，源于**信息集不同**
  （prob02 全程用实际值、prob03 预报驱动 + 三层滚动），论文与 sanity 必须显式写明一次，**不可直接互比**。
- **问题 3 比问题 2 贵（R11，强制披露）**：交付期 `14,540,616.34 元` vs prob02 `12,233,050.83 元`，
  差 **+2,307,565.50 元（+18.863%）**；而两问交付期净负荷**逐位相同**（17,939,189.49 kWh），差额构成
  `C_em = 1,667,547.19 元` + `C_adj = 510,208.94 元` ⇒ 本质是「**预报误差的代价**」。
  **论文不得声称「问题 3 比问题 2 更省」**；还须写明模型**无对冲机制**（计划层目标 `min Σp·b` 只看 0:00 预报、对紧急购电零预期，
  这是团队 T6 撤销 `PLAN-EXP` 的直接后果）。

## 7. Sanity 与合理性

- **正式复核**（`sanity_report.md`，动作 `act-354d33342edf4e70`）：**L1 PASS / L2 PASS / L3 PASS / L4 PASS_WITH_WARNING**，
  自建 **73 项独立只读断言全部通过**、`failures=[]`、`return_stage=null`（不退回）。
- **L1 文件与追踪链**：六件产物齐备；`task.json` ≡ `attempt-001-task.json`（逐字节）、stderr 0 字节；输入/模板 md5 未变；
  `run001`/`run002` 未被覆盖；`code_hash`/`config_hash`/`source_config_hash`/`input_hash`/`task_id` 独立重算与 `task.json` 逐位一致；
  附件 3 读取结构（365 天 × 4 决策时刻 × 24 提前量列）与 `layer_inputs` 自洽，四层 `uses_actual_pv=false`（F2）。
- **L2 数值与约束**（独立回代，不重解 LP）：结算平衡 **3.411e-13**、状态转移 **8.790e-8**、跨日边界 **1.137e-13**、
  `(I1d)/(I2d)` 7.911e-8/7.910e-8；`max c = 833.333333 kWh`、`max q_dis = 750.000000 kWh`、两侧功率 **5000.000 kW**、
  `E ∈ [1200, 10800]`、同充放时段 **0**、52,560×12 列全 finite、模型自检 33/33、`checks_failed=[]`。
- **L3 量纲、公式、映射**：`Δt = 1/6` 与附件 2 残差 0.0、电价与附件 1 残差 0.0；目标不含 `Δt`；四个费用分项独立复算**逐位一致**、
  分解恒等式残差 **0.0**；`result3.xlsx` 四工作表与 `tables.json` 表 1/2/3 **全量逐格** ≤ 5.0e-7；T7 口径
  `layers=1460`、`max_primary_relative_change=5.0000409e-10 ≤ 1e-9`、`lexicographic_committed_layers=1460`、`fallback=0`。
- **L4 常识与合理性**：交付期费用落于独立解析界、量级正确；`α_em` 比值实测 **5.000000**（紧急购电项未误乘 `Δt`、未与偏差项串味）；
  储能上下界均激活（`E==1200` 7,556 时段、`E==10800` 3,887 时段，属最优面特征，**不比对逐点解唯一性**）；
  关键假设文献门禁独立复算 `passed=true`。
- **L5 / L6**：`level_5 = PASS`；`level_6 = PASS_WITH_WARNING`（见 §8）。
- **未解决警告 / 技术债（随数字一起进论文，不得隐去）**：
  1. **R10/R21 小数位口径**：**值口径**（值 ≠ 6 位小数舍入）run003 = **0 格**，R10 数值修复生效；但**字面 XML 口径**仍有
     **4,849 格** >6 位小数串（openpyxl `%.16g` 渲染，差 ≤1e-13）。论文只许写「数值**按 6 位小数填报**」，
     **不得**宣称「单元格字面恰好 6 位小数」。
  2. **文献 0 全文**（E4）：所有文献级主张仅到框架级/机制级。
  3. **T7-3/E7 退化披露**：`degenerate_layers = 1460`、`layers_with_remaining_multiplicity = 1024`、
     `layers_with_unknown_multiplicity = 1`（唯一层 = 调整层 `day_index=284`（2025-10-12）`hour=18`，主目标 0.0 ⇒ `ε` 低于 HiGHS 对偶分辨率，
     属**探测能力问题**，**不得判失败**）；`max_degeneracy_degree = 228`。
  4. **T7-6 口径敏感性**：主结果对 tie-break 选择的量级敏感性约 `1e-4` 相对量级（14 天链 `761,150.711525 → 761,322.475606` 元），
     属**已登记的口径敏感性**（不是缺陷）；**禁止**用不同 tie-break 的结果互相比对。
  5. **上游结转**：prob01 `AS08` 的「必然被激活」措辞（C3/E3）权威回写待 `cross_question_review`；D10「5000 kW 作用侧」无文献。

## 8. Robustness / Ablation

两阶段均**已完成**（`mandatory_stages`，未跳过），数值**不改变** `M1` 的任何主结果，`run003` 仍是唯一交付口径。

### 8.1 Robustness（task `9d890669fb66a1bcc3ae`，156 情景 / 153 成功 / 3 不可行，wall 3437.37 s）

预注册判据：**S1 / S2 / S3 / S5 / S6 PASS，S4 FAIL（唯一非 PASS，判据未事后修改）** ⇒
`stability_grade = 条件稳定（需给出适用边界）`。基线复现闸门 `passed=true`（9 项总量相对差 **0.0**、表 1 24/24 格 0.0 kWh）。

- **参数 OAT（39 情景，全期相对 `ΔC`）**：`η_both` **+10.97% / −5.82%**（最大）> `E_max` +4.12% > `η_dis` +3.85% >
  `η_ch` +2.22% > `α_em` +2.14% > `P_max` +0.76% > `β` +0.70% > `E_min` +0.42% > `E_init` **+0.0035%（交付期 0.0）**；
  6 组单调方向**全部不反转**（S3 PASS）。
- **输入噪声（4 族 × 25，`seed=20260911`）**：族内离散度极小（相对标准差 ≤ 0.92%、95% CI 半宽 ≤ 0.36%、`max|z| ≤ 2.55`、0 失败）；
  但**期望费用随偏差幅度系统性上移**（σ=5% ≈ **+3.9%**、σ=10% ≈ **+11.2%**），`Σq_em` 单调上升 406,353 → 551,652 → 818,992 kWh。
  **S4 的唯一违反项 = 跨 σ 档族间均值差 7.2946% > 3%，而三个同为 σ=5% 的族之间仅 0.0641%** ⇒ 属**判据口径设计债**。
  引用纪律：**不得**表述「模型对噪声不稳定」；引「7.29%」必须同时给出同 σ 子集 **0.0641%**。
- **求解器压力**：3/3 可行；链级相对差 `highs-ds` 0.0、`highs-ipm` **−1.3515e-3**、`presolve=False` **+1.1073e-4** ⇒ S5 PASS（>1e-3 登记 warning，
  与 T7-6 的 2.2566e-4 同机制；引用目标值须与 `Σq_em` **成对**给出）。
- **结构约束压力（12 情景）**：购电上限扫描给出**决策层可行上界夹逼 (4375, 5000] kW**
  （`3500 / 4218.75 / 4375 kW` 计划层 LP `Infeasible`，`5000 kW` 及以上可行）；`terminal_e_6000`（`E_T = 6000`）
  交付期 `14,543,941.960654 元`，**Δ = +3,325.625 元 = +0.0228713%**。
- **适用边界**：`η∈[0.72,0.99]`、`α_em∈[4,6]`、`β` 同比例 ±20%、`P_max∈[4000,6000] kW`、`E∈[960,12000] kWh`、
  `E_init∈[4800,7200] kWh`；噪声结论限「实现值相对预报的乘性偏差 ≤10%」，**不构成真实误差分布**（σ 为诊断设定，非题面/文献标定）。
- **图件纪律（团队 R24）**：`robustness` 的 6 张图**仅作报告级证据、不进论文**（未 `record_figure_review`；且带 DR-2..DR-6 口径缺陷）；
  交付图表仍是 `visualization` 登记的 8 张。

### 8.2 Ablation（task `ca4f2a45aa49a45236e3`，12 case，wall 584.94 s）

预注册判据：`C1/C2/C4/C5/C6/C7/C8/C9/C10` + 补充检查 `C3L` **PASS**，**`C3` FAIL（如实登记、阈值未改）**。

| case | 全期 `C_total`（元） | Δ全期 | 交付期（元） | 含义 |
|---|---|---|---|---|
| **`M1`（主口径，推荐）** | **16,179,176.145228** | — | **14,540,616.335652** | 唯一主结果来源（团队 B0） |
| `M2a` 逐日解耦 + 递推 | 16,179,176.145228 | +0.0000% | 14,540,616.335652 | 回归检查（F6/T8） |
| `M2b` 日初复位 6000 | 15,360,260.582255 | −5.0615% | 13,790,470.180228 | **非物理**（每天人造注入 4800 kWh，跨日连续性残差 4800.000000） |
| `M3` 完全信息上界 | 13,758,182.573724 | **−14.96%** | 12,233,050.830708 | 信息价值上界；**与 prob02 accepted 逐位相同（C10 PASS）** |
| `M4` 仅 0:00、无调整 | 16,505,833.062742 | **+2.02%** | 14,788,066.642523 | 调整机制的价值 = **326,656.92 元** |
| `M5a` 每 3 小时 | 16,179,575.041038 | +0.0025% | 14,541,015.231452 | 加密无可测收益 |
| `M5b` 每 1 小时 | 16,179,766.212646 | +0.0036% | 14,541,187.024059 | 同上 |
| `M7·D2-B`/`M7·D2-C` | 16,125,753.608578 | −0.3302% | 14,489,176.271434 | 结算读法歧义（两者代数恒等；同一计划放回主口径重算 **+198,839.79 元**） |
| `M7·D5-B` 分段常数降尺度 | 18,741,130.202668 | **+15.83%** | 16,830,326.022977 | 口径影响**大于**调整机制价值（`ΔC_em` 占 94.7%） |
| `M8` 独立实现 | 16,178,825.507754 | −0.0022% | — | 见下 `C3` |
| `M8b` 独立实现 | 16,179,447.245364 | +0.0017% | — | 见下 `C3` |

- **`C3` FAIL 的团队裁定（R26/E11，四条不得再议）**：`C3` 阈值 `1e-8` **不改**、FAIL 如实登记；**`C3L` 升为正式判据**
  （同一输入逐层比较主目标最优值，16/16 层相对差 **0.0**，阈值 1e-9）；`C3` 降级为「链级最优面选择敏感性」诊断项；
  论文**必须成对给出**「链级敏感度 ≤ **2.17e-5（−350.64 元）**」+「**`M1` 是逐日因果递推口径、非全局最优规划**」，
  **不得**表述「`M8` 是更优方案」（两者均为逐层最优，差别仅在最优面取点）。
- **A9（是否需要引入其他时刻的预报）的可用结论（限定为「决策频率」层面）**：
  ① 有调整 ≫ 无调整（`M4 → M1` 收益 **326,656.92 元 / +2.02%**，机制为减少 5× 紧急购电 889,755.05 元、代价为偏差 563,098.13 元）；
  ② 在题面四点之上继续加密**无可测收益**（`M5a`/`M5b` 反贵 +398.90 / +590.07 元，量级 ≤ T7-6 的 2.26e-4，**不得**解读为「越密越差」的因果结论）；
  ③ 计算成本单调上升（wall 10.53 → 37.89 → 69.90 → 194.79 s）；
  ④ 附件 3 只在 0/6/12/18 发布，**不构造不存在的输入** ⇒ 本结论**不覆盖**「新增预报信息量」的价值。
- **`M6`（LP 松弛无损）**：4 个指定日 × 3 调整层 = 12 层 MILP oracle，`mip_gap = 0.0`、`mip_node_count = 1`，
  与 LP 最大相对差 **3e-12**（阈值 1e-7），紧 Big-M 由模型推导（团队 F8）；全年 MILP 按 D6-A **降级登记**（未执行）。
- **`M7·PLAN-EXP` 按团队 T6 撤销**（确定性口径下与 `min Σp·b` 恒等退化），本阶段**未执行、未伪造数值**。

## 9. 团队裁定 / 勘误承接与**显式冲突登记**

按 `AGENTS.md`，本节逐条记录团队口径与假设正文/旧登记的**冲突点与差异**，一律按团队口径执行，不得静默沿用旧登记。

| 编号 | 旧登记 / 正文 | 团队口径（效力更高） | 本总结的执行 |
|---|---|---|---|
| **T1** | 假设 §5.3 写计划层「**不入目标成本**，只决定 `b`」，会使 `b` 不唯一、`C_plan`/`C_adj` 不可复现 | 计划层目标**必须**为 `min Σ_t p_t·b_{d,t}` | §4 按 `min Σp·b` 表述 |
| **T6** | B1/T1 原要求「另设 `PLAN-EXP` 对照 case」 | **撤销**（与主口径恒等退化）；`(PL-0b)` 仅留作退化证明 | §8.2 记「按 T6 撤销、未伪造数值」 |
| **T9** | T7-1 原写 `ε = 1e-6 × 主目标尺度` 且以加权式提交 | **更正**为相对化 `ε = 1e-6·P*/T_ref`，**提交解一律取字典序**（主目标最优面上吞吐量最小），加权式降为诊断对照 | §4 tie-breaking 按字典序表述 |
| **E8 / R18** | 团队曾考虑新建 `assumption_v002` 给计划层加终端库存价值以「显著降费」 | **自我否证、不采纳**（价值量级仅 0.1%–0.2%，+3,325.625 元 / +0.0228713%） | §6.4 按「结构性事实 + 强制披露」表述 |
| **E9 / R19** | 旧登记把 prob02 的 `β ∈ (4218.75, 4375.00] kW` 当作通用阈值 | prob03 必须分问表述为「**决策层**可行上界夹逼 **(4375, 5000] kW**」，**禁止**混用/宣称一致 | §8.1 按分问口径 |
| **E11 / R26** | 请裁「是否改 `C3` 链级阈值或升 `C3L`」 | 阈值**不改**、FAIL 登记；`C3L` 升正式判据；`M1` 非全局最优须披露；**禁止**调 `ε`/换 tie-break 凑结论 | §8.2 四条照录 |
| **R10 / R21** | 团队勘误 R16 曾记「超 6 位小数 49,708 → 0」 | 该「0」只在**值口径**成立；字面 XML 口径仍 4,849 格；只许写「按 6 位小数填报」 | §7 已双口径登记 |
| **R24** | — | robustness 6 张图**禁止**直接进论文；交付图为 visualization 的 8 张 | §8.1、§10 |
| **E6** | `total_purchase_kwh` 名字与内容不一致 | 该字段装 **`Σq`（交付期口径）**；引用必须标注 `b`/`q` 与天数口径 | §6.2 表头双口径 |
| **R25** | `sanity_report.md` 的 L1–L4 正文曾在出具时把 L5/L6 记为 `not_applicable`，且 `machine_sanity.json` 与 `machine_sanity_level6.json` 并存 | **以 `question_manifest.sanity` 为唯一权威**：`level_1_4 = PASS_WITH_WARNING`、`level_5 = PASS`、`level_6 = PASS_WITH_WARNING`；`machine_sanity_level6.json` **无脚本消费**，不得作为唯一依据 | 文首与 §7 一律按 manifest 取值，L6 引 `sanity_report.md` 附节与 `sanity_history` 第 4 条 |
| **C3/E3、D10** | prob01 `AS08`「必然被激活」措辞与实测不符；「5000 kW 作用侧」无文献 | 权威回写待 `cross_question_review`；**不得包装为文献支持** | §3、§7 结转 |

## 10. 图表索引（8 张，全部 `included_in_summary: true` + `included_in_paper: true`，自动质检与视觉复核均 `passed`）

| 稳定 ID | 标题 |
|---|---|
| `prob03_fig_forecast_chain_78b78a9c24` | prob03 三层信息结构：决策用预报与结算用实际（代表日） |
| `prob03_fig_plan_adjust_profile_5815df79b4` | prob03 计划购电量、最终购电量与紧急购电的日内剖面 |
| `prob03_fig_adjust_surface_3d_6b4425cbc5` | prob03 全年调整量三维曲面：日期 × 时刻 ×（最终−计划）购电量 |
| `prob03_fig_adjust_heatmap_2d_4477246233` | prob03 调整量的二维投影：日期 × 时刻热力图与逐日总量 |
| `prob03_fig_cost_decomposition_3c230c19db` | prob03 费用分解与跨问交付期费用对比（含团队勘误 R11 披露） |
| `prob03_fig_soc_trajectory_ae5b14c70a` | prob03 储电量轨迹与上下界（全年与代表日） |
| `prob03_fig_emergency_profile_c948ccca1e` | prob03 紧急购电的逐日与日内分布（含 R12 机制示例） |
| `prob03_fig_tiebreak_degeneracy_85401e7e5d` | prob03 tie-breaking 不变性、LP 退化与多重最优的逐层披露（T7-2/T7-3/E7） |

- 路径前缀：`problems/microgrid_2025/prob03/versions/assumption_v001/figures/`；绘图脚本 `figures/plot_prob03_figures.py`；
  源数据为 `run003/solution.json`（费用分解图另读 prob02 accepted `run002/solution.json`；退化图另读 `run003/t7_tiebreak.json`）。
- `ablation`/`robustness` 阶段的实验图**不登记为交付图表**（团队 B5/R24）。

## 11. 对后续小问的输出

- **结论登记**：`prob03-concl-001`，`version = 1`，
  `content_hash = b2ba0e02db5a32fbef3d75a0a4f465993b54ab2aef840d3e8b0e149faaa2bdbf`
  （见 `prob03/question_manifest.yaml` 的 `conclusion` 节点）。
- **`prob04` 承接（`dependency_graph.yaml` 的 `prob03 → prob04` 边）**：
  ① 问题 4 的「重算问题 3」（`4-3`）复用本问的三层结构、符号与交付表口径，但**必须新写** `result4-3.xlsx`；
  ② 附件 5 的 `result4-3.xlsx` 与 `result3.xlsx` **逐字节相同**是发放方式、不是损坏，**不得**把本问 `result3.xlsx` 直接当作问题 4 结果；
  ③ **D9-B 前置条件**：若引入售电，弃光界必须先收紧为物理盈余 `0 ≤ s ≤ max(0, PV·Δt − L·Δt)`；
  ④ A9 的比较轴已定为**成本对照**（`M4`/`M5`，判据 `C4`/`C5`），**不以预报 RMSE 作比较轴**（团队 E3）；
  ⑤ 本问已冻结的 `B0–B7`/`T1–T9` 口径在 prob04 复用时应**以 `assumptions.md` 为准**，不得另起新符号（团队勘误 E5：`q` 已在 `global_symbols.yaml` 补登记）。
- **供论文手使用**：§6 结果表、§7 披露义务、§8 对照表、§10 图表可直接引用；**所有 `D_full`/`D_req`、`b`/`q` 口径必须随数字标注**。

## 12. 限制与适用范围

1. **确定性口径，无误差分布、无对冲机制（AS15/AS16 + T6）**：模型不含预报误差分布，计划层目标 `min Σp·b` 只看 0:00 预报、
   对紧急购电零预期 ⇒ 这是 R11「问题 3 比问题 2 贵 +18.863%」的成因之一，**必须在论文局限节写明**；
   若日后要量化对冲收益，须**新增误差分布假设**（属诊断性 sensitivity，不得进主结果）。
2. **降尺度不保块内能量（T3）**：块能量为 `(2.5A_{k−1}+3.5A_k)/6`；分段常数口径（`M7·D5-B`）在支配域内**低估光伏 2.68%**
   （12:00 域 −11.29%）⇒ 费用 **+15.83%**。该口径影响**大于**调整机制的价值，是本题最需审慎披露的口径项。
3. **LP 退化与最优面非唯一（F4/T7-3/T9）**：`degenerate_layers = 1460`、`layers_with_remaining_multiplicity = 1024`、
   1 层重数未定论；sanity 以**约束残差 + 恒等式 + 目标值 + 交付表**为准，**不比对逐点解唯一性**；
   主结果对 tie-break 的量级敏感性约 `1e-4` 相对量级；**禁止**用不同 tie-break 的结果互相比对。
4. **`M1` 是逐日因果递推口径，不是全局最优规划**：`C3` 链级 FAIL 与 `M8 ≤ M1` 均由此产生，**不得**表述为「`M8` 更优」。
5. **不显式禁止同时充放电**：由正吞吐成本（`1 − η_ch·η_dis = 0.19`）与 T7-1 次目标保证最优解同充放时段数为 **0**（已实测）。
6. **无购电上限（AS14）、无售电（AS13）、无自放电（AS17）**：`buy_cap`/`terminal` 情景只作结构性发现，**不得**当作主口径费用。
7. **终端自由 + 1 月预热期**：交付期首日 `E_{2/1,0}` 由全年轨迹给出（prob03 = 1200 kWh），**不等于** 6000；
   表 2 的 0:00/24:00 是**逐日切片、随日变化**，须与 prob01「单日周期端点恒 6000 kWh」显式区分一次（团队勘误 R1）。
8. **跨年预报项不消费**：12-31 的 6:00/12:00/18:00 层分别丢弃 6/12/18 个预报项（合计 36 项/天），不截断、不外推、不使用 2026 数据。
9. **文献证据只到框架级/机制级**（0 条全文，E4）；公式级/定量级引用须先取得全文。
10. **修复前产物不得使用**：`run001`/`run002` 含 R9/R10 缺陷，仅作审计负对照。

## 13. 本问引用（仅列本问池内 `status = used` 的 25 条；全部为摘要/元数据级，**0 条全文**，团队勘误 E4）

- **AS05 预报语义与降尺度（6）**：`ref-almpantis-2024-minute-downscaling`、`ref-grantham-2017-5min-from-hourly`、
  `ref-martins-2021-1min-irradiance`、`ref-barbieri-2017-very-short-term-pv`、`ref-stenzel-2016-temporal-resolution`（方向性）、
  `ref-sweeney-2020-forecasting-future`。
- **AS06/AS07 多阶段信息结构与滚动（6）**：`ref-bhattacharya-2018-multistage-storage`、`ref-matamala-2021-two-stage-stackelberg`、
  `ref-shinde-2022-multistage-vpp`、`ref-li-2016-two-stage-rhc`、`ref-toubeau-2019-probabilistic-forecast`、`ref-haberg-2019-stochastic-uc`。
- **AS08 可靠性/紧急购电与滚动 EMS（3）**：`ref-shang-2017-emergency-pricing`、`ref-li-2024-energy-purchase-strategy`、
  `ref-elkazaz-2020-convex-mpc-rhc`。
- **AS09/AS10 偏差结算与费用分解（6）**：`ref-zhang-2020-eds-retailers`、`ref-chauhan-2024-dsm-over-under`、
  `ref-matsumoto-2022-imbalance-design`、`ref-munhoz-2021-two-settlement`、`ref-asgarpoor-1995-deviation-penalty`、
  `ref-danti-2019-intraday-rescheduling`。
- **AS15 模型族 LP/MILP（4）**：`ref-zhai-2009-linear-approx-uc`、`ref-viana-2013-milp-uc`、`ref-fusco-2023-multistage-uc`、
  `ref-thirunavukkarasu-2022-mg-ems-review`。

> 文献均只支撑**框架级/机制级**主张；AS07/AS09/AS10 的口径效力来自题面与团队裁定，**不得**声称有文献支持。
