# prob04（问题 4：波动电价下重算问题 2 与问题 3）小问总结

- 版本依据：`assumption_v001`（accepted，23 条假设、关键假设 9 条；含文末**团队裁定 `R-1`/`R-2`** 与**团队勘误 `E-F2`–`E-F9`**）+ `formulations/formulation_v001`（accepted）
- 主结果来源（**两链各自独立**的隔离 task：attempt 1、`supervised`、CPU HiGHS、`rc=0`、`probe_mode=false`、365 天 / 52,560 时段）：
  - 链 `4-2`：task `892351beefa2bc5f7804` → `results/prob04_v001_f001_4-2_run002/`（wall 11.93 s、`lp_calls = 365`）
  - 链 `4-3`：task `eca261e1d516ab2867d9` → `results/prob04_v001_f001_4-3_run002/`（wall 38.88 s、`lp_calls = 1460`）
- 交付文件（**新写**，md5 与附件 5 模板**不同**）：`result4-2.xlsx` = `3df5cd3cd941ec23d7399d8073bc561f`；`result4-3.xlsx` = `7397029ff1a5b9c7ee715bd2e24f4468`（模板 `b878ce2b…`/`75be588e…` 未被覆盖）
- 结论登记：`prob04-concl-001`（version 1，`content_hash = 3c3971b3923ba16e355b511c1054717c21405e5f0b8be304bde1797d1df81508`）；`dependency_graph.yaml` 中 prob04 **无下游边**
- 验收状态：L1–L4 `PASS_WITH_WARNING`（`act-d7fa5a1e75ac4428`）、L5 `PASS`（`reports/cross_question_review.md`）、L6 `PASS_WITH_WARNING`（`act-cb24258ea2be418a`）；robustness / ablation 均 `completed`（`4-2` 稳定、`4-3` 条件稳定）
- 本总结的所有数值均取自上述两链 `run002` 的 `run_manifest.json` / `solution.json` / `tables.json` 与已落盘的 `sanity_report*.md`、`robustness/report.md`、`ablations/report.md`；`run001`、`run003`、`_probe_*` 目录一律只作审计留痕，**不作为交付值**。

---

## 1 问题与目标（**两套问题定义、两套输入、两个交付件**）

题面（`request/problem.md` 第 53–57、101–104 行）要求在**附件 4 的实时波动电价**这一新情景下**分别重算问题 2 与问题 3**。因此 prob04 在数学上等价于两道题，阶段级强制要求两链**分别计算、分别落盘、分别验收**：

| 维度 | 链 `4-2`（≙ 重算问题 2） | 链 `4-3`（≙ 重算问题 3） |
|---|---|---|
| 决策节奏 | 每天 0:00 制定**一次**当天计划，当天不再调整 | 0:00 计划 + **6:00/12:00/18:00 调整**（三层顺序递推） |
| 价格输入 | 附件 4 `p^{act}_{d,i}` | 附件 4（**同一份**） |
| 光伏/负载输入 | 附件 2 实际（**不使用附件 3**） | 计划/调整层用附件 3 预报降尺度；结算层用附件 2 实际 |
| 紧急购电 | 有，结算价 = `α_em·p^{act}`，`α_em = 5` | 有（同 5×） |
| 偏差结算 | **无** | 有：`0.5×`（计划 > 最终）/`1.5×`（最终 > 计划），基数同为本时段实际价 |
| 费用结构 | `C_total = C_plan + C_em` | `C_total = C_plan + C_adj + C_em` |
| 交付件 | `result4-2.xlsx`（`计划购电量`/`充放电量`/`紧急购电量` 三表） | `result4-3.xlsx`（`计划购电量`/`调整购电量`/`充放电量`/`紧急购电量` 四表） |
| 价格可观测性 | **两链共用** `A8-(b)`：0:00 起当天 144 点实际价**尚不可知**，决策层只用历史价（`≤ d−1`）+ 预测器；结算一律用附件 4 实际价 | 同左，调整层另可用当天**已实现**时段（`i ≤ 6m`）的实际价 |

**共用**：附件 4 电价（`cf876237…`）、附录 1 储能参数、`Δt = 1/6 h`、`η = 0.9`、`E ∈ [1200, 10800] kWh`、`E_init = 6000 kWh`、`D_full` = 365 天 / `D_req` = 2025-02-01…12-31（334 天）、同一价格预测器与同一结算口径。
**不共用（必须分链落盘）**：附件 3 预报（仅 `4-3`）、`β_def/β_over`（仅 `4-3`）、费用分项与工作表集合、逐层信息集。
附件 1 电价在 prob04 中**不得出现**（H10）；`4-2`/`4-3` 的数值与 prob02/prob03 **必然不同**（价格情景不同），禁止互填或互相覆盖（H11）。

---

## 2 数据与预处理

| 输入 | md5 | 用途与口径 |
|---|---|---|
| `data/附件2.xlsx` | `bb3e493f804678de571575116eca1ae6` | 负载、光伏**实际**（两链结算层；`4-2` 亦用于计划层） |
| `data/附件3.xlsx` | `e8dfee653d53a78c82198f657a01feb4` | 整点光伏预报（**仅 `4-3`**；`日期` 列必须前向填充，1095/1460 行为空） |
| `data/附件4.xlsx` | `cf8762375436b281dc33b6432e441a6a` | **两链唯一价格源**（`Sheet1`，366×145 → 365×144；与附件 2 同相位） |
| `data/附件5/result4-2.xlsx` / `result4-3.xlsx` | `b878ce2b…` / `75be588e…` | **模板**，与 prob02/prob03 的结果文件逐字节相同（发放方式，非损坏） |

- **时间口径（AS01）**：附件时间戳为 10 分钟区间**左端点**，`tau_i = 10i` 分钟，计划窗 `0:10 → 24:10`（模板固有相位）；`Δt = 24/144 = 1/6 h`；电量 = 功率×`Δt`；费用以**元**计且**不乘** `Δt`。交付期 `D_req` = 0 基日序 31…364（334 天），2025 年 1 月为储能预热期。
- **附件 4 数据事实（团队勘误 `E-F2`/`E-F3`，论文强制披露）**：值域 `[0.0076, 1.7936]` 元/kWh、均值 `0.7661976`、**无零价**；`< 0.10` 仅 **28 格**、`< 0.05` 仅 9 格。① 以 `p_min` 构造的解析下界**极松**（不足交付期实际费用的 1.2%）⇒ 量级自检一律以 `A2-PRE`（价格完全预知 + 附件 2 实际）的独立构造上界为准；② 深谷时段 5× 紧急电价仅 **0.038 元/kWh**，讨论 `4-3` 惩罚机制时不得用全期均价外推；③ 附件 4 的**日内形状与附件 1 曲线一致**（同时段跨日均值曲线相关系数 `0.9999999956`，4 位小数即 1.0000），差异体现为**日间水平漂移 + 逐点扰动**（日均价 0.5378–0.9290）——这正是 `PF-DUAL`（水平校正）作为强制基准的数据依据，但**不构成**把附件 1 当 prob04 输入的理由。

---

## 3 接受的假设与证据（关键 9 条分链登记）

| 假设 | 内容（要点） | 适用链 | 证据类型 |
|---|---|---|---|
| **AS07** | `A8-(b)`：0:00 **不知**当天实际价；决策层只用历史价 `H_d = {d' < d}` + 其他已有附件；结算一律用附件 4 实际价（论文/脚本/图注**禁止**「全天电价已知」类表述） | 两链 | team_decision + 文献（chitsaz-2018 / khani-2015 / campillo-2016） |
| **AS08** | 主预测器 **`PF-PERSIST`**（`\hat p_{d,i} = p^{act}_{d−1,i}`）；`PF-DUAL`/`PF-HIST` 强制基准；`PF-AR` 只进 ablation；回测只用 `t` 日之前信息，选择规则 `(BT-5)` 跑数前冻结 | 两链共用 | 文献（lago-2018 / kapoor-2023 / ibebuchi-2025 / myttenaere-2016 / tschora-2022） |
| **AS09** | **决策—结算分离**：决策层用该层预测价，结算层一律用实际价；对**同一组决策量**同时给 `C^{act}`（主）与 `C^{fc}`，`ΔC_price = C^{act} − C^{fc}` 分项、分窗口报告（「价格预报误差的代价」） | 两链 | 文献（khani-2015 / staffell-2016 / mathaba-2014 / hodge-2018 / antweiler-2021） |
| **AS10** | `4-2` 为**逐日向前递推**单日 LP（不是单一长时域 LP——那需要全年价格，违反 AS07）；状态按 `E_{d,0} = E_{d−1,144}` 传递、终端自由 | **4-2** | 文献（krishnamurthy-2018 / yang-2023 / staffell-2016） |
| **AS11** | `4-3` 调整层滚动价格预测 `κ_m = clip(A_m/B_m, 0.5, 2.0)`（`A_m` 当日已实现均价、`B_m` 前一日同段均价），`κ_0 ≡ 1`；每层信息集逐层落盘 | **4-3** | 文献（chitsaz-2018 / jiang-2015 / khani-2015） |
| **AS12** | 主口径 = **价格点预测 + 确定性 LP**；随机/鲁棒/区间预测只作 ablation，不得替换主结果 | 两链 | 文献（akbari-2019 / oconnor-2025 / jiang-2015） |
| **AS15** | `4-2` 目标 `min Σ \hat p·b + Σ α_em·\hat p·q^em`（`q^em` 变量保留，最优值恒 0）；`C_total = C_plan + C_em`，无 `C_adj` | **4-2** | 文献（paulauskas-2024 / zhang-2021 / staffell-2016 / hai-2025） |
| **AS17** | `4-3` 读法 A 主口径：计划全额计价 + `0.5×`/`1.5×` 双向偏差（两项均为成本、不回溯、单次结算） | **4-3** | 文献（bottieau-2020 / yang-2020 / yang-2023 / scharff-2016） |
| **AS18** | `4-3` 三层顺序递推、不回溯；**实际光伏只进结算层**；决策层不含 `q^em` | **4-3** | 文献（scharff-2016 / bottieau-2020 / krishnamurthy-2018 / komorowska-2024） |

其余 14 条（AS01→prob01、AS03→prob02、AS04/AS06/AS19/AS21/AS23 等）承上游 accepted 口径，标 `inherited`、不绑定本问文献。**团队裁定 `R-1`/`R-2`** 只追加 `S-VAR`/`S-RH` 两项 `ablation` 预注册对照，**不改变**任何 accepted 建模口径；**团队勘误 `E-F2`–`E-F5`** 登记数据事实、口径冻结（`PF-PERSIST` 为主、成对报指标）与实现正确性锚点 `C-ANCHOR-P03`；`E-F6`–`E-F9` 登记 Harness 缺陷、过程事实与 `4-3` 稳定性反例（见 §6、§7）。

**与旧登记的冲突点（显式记录，不静默沿用）**

| 编号 | 旧登记 | 权威口径（本文采用） |
|---|---|---|
| C4-1/D8 | `problems/microgrid_2025/prob04/shared/problem_understanding.md` §7/§10 曾把 A8 记为「待裁定 / formulation 前置阻塞」 | **`A8-(b)`**（团队 2026-09-11 裁定）已由 `cross_question_review` 回写（该文档 §11） |
| P4-D1 | 承 prob02 `D8-A`「单一长时域 LP」 | 与 `A8-(b)` 不相容 ⇒ `4-2` 改为**逐日递推**；仅保留「状态连续」这一长时域性质 |
| N1 | `κ_m ∈ [0.50133, 1.54939]` | 实测 **`[0.6623297807778713, 1.5493928472727483]`**（最小在 0 基 day 135 的 `m=18`），**截断 0 次**；旧下界不可复现 |
| N2 vs `AB-D5` | 两处备选 `ΔC_price` 读数 | 权威：`4-2 = 520,790.839035`、`4-3 = 258,485.465704` 元（交付期）。备选基数读数 **560,148.236164 元**（`(FCF3-1)` 字面读法，`N2` 已把旧的 `573,883.11` 试算更正）；`573,883.11 元` 是 **`κ_m ≡ 1` 结构消融**下的口径差（`AB-D5`）。**三者不得互相替代、不得跨基数比较**；`ablations/report.md` 把 `573,883.11` 称作「另一基数读法」与 `N2` 的更正口径**不一致**，引用时必须写明是哪一个对照 |
| N5 | 交付工作簿 md5 `1fd0d039…`/`90441bc3…` | 权威 md5 `3df5cd3c…`/`7397029f…`（本文已独立复核） |
| D3 | `implementation.md §2.1` 的 `prob04_io.py` sha256 与 harness `code_hash = 7fbc9610…` | 权威 `code_hash = e50ae1323cd83ec5ca058a134ad12064d2d1ae5a5ac9420de07c0e337bd6bb64`（本文已独立复核） |
| D1 | `E-F2` 记最小值在 2025-04-27、`E-F3` 记极值「完全相同」 | 实测最小值在 **2025-04-26** 第 72 时段（差 1 天）；「完全相同」**只在 4 位小数成立**（0.37126027/1.39524575 vs 0.3713/1.3952） |
| R4-C1 | `robustness/plan.md` §0/§1.8 与 §7 `CF-3` 对 `AS23`（静置损耗）措辞冲突 | 实际执行为「**不做**」（162/198 情景中无自放电情景），已在 `robustness/report.md` §6.1 登记 |

---

## 4 模型、公式与算法

完整推导、引理与伪码见 `formulations/formulation_v001`（§1 两链共用、§2 `4-2`、§3 `4-3`、§5 引理 L1–L7/P1–P4、§8 实现接口）。核心口径（局部符号：`p^{act}`=附件 4 实际价，`\hat p^{(m)}`=层 `m` 预测价，`\kappa_m`=水平校正因子）：

**共用结构**（两链逐项相同）

```
E_i = E_{i−1} + 0.9·c_i − q_dis_i/0.9        1200 ≤ E_i ≤ 10800
0 ≤ c_i ≤ 5000·Δt = 833.33… kWh             0 ≤ q_dis_i ≤ 750.0000 kWh（口径丙：两侧功率 ≤ 5000 kW，取更严者）
0 ≤ s_i ≤ max(0, PV^{层}_i·Δt − L_i·Δt)       （AS05 / D9-B 物理盈余界）
E_{d,0} = E_{d−1,144}、E_{1/1,0} = 6000、E_{12/31,144} 自由；外购电量无上界
结算层闭式：r = q + q^em + PV^act·Δt + q_dis − L·Δt − c；s' = max(0,r)、q^em = max(0,−r)
```

- **价格预测（AS08/AS11）**：计划层 `\hat p_{d,i} = p^{act}_{d−1,i}`（`PF-PERSIST`，两链共用）；`4-3` 调整层 `\hat p^{(m)}_{d,i} = p^{act}_{d,i}`（`i ≤ 6m`，已实现）/ `\kappa_m·p^{act}_{d−1,i}`（`i > 6m`），`ν(i) = 6⌊(i−1)/36⌋` 为支配时刻，`\kappa_0 ≡ 1`。
- **`4-3` 预报降尺度 `Π_m`**：整点点值 + `k=1` 前向保持 + `2 ≤ k ≤ 24` 整点锚定线性插值；**块内能量不守恒须披露**（块和 = `(2.5A_{k−1} + 3.5A_k)/6`，一般 ≠ `A_k·1 h`）；`m = 6/12/18` 的跨年项分别丢弃 `k=19..24 / 13..24 / 7..24`（合计 36 项，**不消费、不截断、不外推**）。
- **tie-break（AS21，两链所有层统一）**：先优化该层主目标，再在其最优面上取 `min Σ(c + q_dis)` 的**字典序**解（字面 `ε` 加权式只作诊断）；实测主目标相对变化 `≤ 5.0001249e-10`（≤ `1e-9`）、`total_shrinks = 0`。

**`4-2` 模型 `M4-2`**（逐日递推）

```
min_{b,c,q_dis,s,E,q_em} Σ_i \hat p_{d,i}·b_{d,i} + Σ_i α_em·\hat p_{d,i}·q^em_{d,i}
s.t. b_i + q^em_i + PV^act_i·Δt + q_dis_i = L_i·Δt + c_i + s_i
⇒ 结算层 q := b，q^em ≡ 0（定理：若 q^em = δ > 0，改取 b' = b + δ 可降 α_em·\hat p·δ − \hat p·δ > 0 改进，与最优矛盾）
```

`4-2` 的价格不确定性**不产生能量缺口**，其后果**全部落在费用**（`ΔC_price`）。表 3 / `紧急购电量` 全零是**机制级结论**，论文必须给机制说明而不是只报空表。

**`4-3` 模型 `M4-3`**（三层）

```
计划层 (PL_d)：min Σ_i \hat p^{(0)}_{d,i}·b_i，用 Π_0[PV]，不含 q^em；只提交 D_0 = {1..36}
调整层 (AD_{d,m}) m ∈ {6,12,18}：b 全天为参数；min Σ_{i∈R_m}[β_def·\hat p^{(m)}_i·u⁺_i + β_over·\hat p^{(m)}_i·u⁻_i]
             u⁺ ≥ b − q、u⁻ ≥ q − b、u^± ≥ 0（分段线性化 LP 无损）；只提交 D_m = {6m+1 .. 6m+36}
结算层 (ST-3)：事后闭式，PV^act 的**唯一**入口
```

**规模**（与 `formulation §8.6`、`implementation §2.2` 逐项一致）：`4-2` 单日 864 变量 / 288 等式 / 0 不等式；`4-3` 单日 2,232 变量 / 720 等式 / 432 不等式；全年名义 LP 分别为 1,460 与 5,840 次；**整数变量 0**（纯 LP，无 Big-M）。

---

## 5 计算与复现

- **隔离 task（两链各一，独立 `output_directory`）**：`4-2` = `892351beefa2bc5f7804` → `results/prob04_v001_f001_4-2_run002/`；`4-3` = `eca261e1d516ab2867d9` → `results/prob04_v001_f001_4-3_run002/`。
- **代码**：`code/` 下 8 个文件（`prob04_io.py`/`prob04_model.py`/`prob04_predict.py`/`run_prob04.py` + `task_config(_4-3).yaml` + `task_spec(_4-3).yaml`）；目录 `code_hash = e50ae1323cd83ec5ca058a134ad12064d2d1ae5a5ac9420de07c0e337bd6bb64`（两链一致，与当前注册代码一致）；`input_hash = 4343d799…`（`data/` 未变）。
  - 两链必须使用**各自的** `--config-path`（`task_config_4-3.yaml` 的 `chain_scope: "4-3"` 使 `config_hash`/`task_id` 与 `4-2` 区分；否则两份 spec 会算出同一 `task_id`，见 `implementation.md` C11）。
- **求解器与环境**：`scipy.optimize.linprog(method="highs")`，**CPU 求解、不使用 GPU**（`device = cpu`、`gpu_required = false`，不占用单卡 GPU 串行额度）；无 torch/CUDA 依赖；单日层 LP 约 `0.1 s` 量级。
- **复现入口**：
  ```
  python problems/microgrid_2025/prob04/versions/assumption_v001/code/run_prob04.py \
      --chain 4-2|4-3 --model main --days 365 \
      --config-path .../code/task_config(_4-3).yaml --output-directory <独立目录>
  ```
  每次运行落盘 `solution.json`（52,560 时段序列）、`tables.json`、`run_manifest.json`、`solver_status.json`、`forecast_backtest.json`、`tiebreak_audit.json` 与交付工作簿 `result4-2.xlsx`/`result4-3.xlsx`；`run_manifest` 含输入 md5、`code_sha256`、`matrix_scale`、`lp_calls`、`checks_failed`。
- **首轮失败与修复（留痕）**：`computation` 首次运行因 `table1_label_checks` 失败（时刻标签口径：`str(datetime.time)` 带秒 → 改为 `H:MM`），唯一代码改动**不动目标/约束/界/tie-break/解**，重跑后 `run002` 为 accepted；`run001` 保留为审计负对照。

---

## 6 结果（**分链给出，单位：元 / kWh**）

### 6.1 主结果

| 量（交付期 `D_req` = 334 天） | 链 `4-2` | 链 `4-3` |
|---|---|---|
| `C_plan^act` | **13,006,411.041148** | 13,106,641.487373 |
| `C_adj^act`（`0.5×` 段 + `1.5×` 段） | 0（无该项） | 16,678.664745 + 505,834.124031 = **522,512.788776** |
| `C_em^act`（`Σ α_em·p^act·q^em`） | 0（机制级恒零，`max\|q^em\| = 2.27e-13`） | **1,659,896.438588** |
| **`C_total^act`（主口径，真实支出）** | **13,006,411.041148** | **15,289,050.714738** |
| 全期 `D_full`（365 天）`C_total^act` | 14,755,884.322036 | 17,181,202.515506 |
| `C_total^fc`（信念价口径，`(G-4)`） | 12,485,620.202113 | 15,030,565.249034 |
| **`ΔC_price = C^act − C^fc`** | **520,790.839035** | **258,485.465704** |
| `Σb`（计划购电量） | 20,241,516.374467 | 20,411,764.664671 |
| `Σq`（最终购电量） | 20,241,516.374467（`q ≡ b`） | 20,807,826.888962 |
| `Σq^em` | 0（`days_with_emergency = 0`） | **394,026.040750**（全期 410,453.995927；365/365 天、12,356 时段触发） |
| `Σs'`（弃光） | 990,168.090312 | 1,858,369.774422 |
| 交付期净负荷（两链逐位相同） | 17,939,189.494967 | 17,939,189.494967 |
| 求解器状态 | 365/365 `status = 0`，`checks_failed = []` | 1,460/1,460 `status = 0`，`checks_failed = []` |
| 墙钟 | 11.93 s | 38.88 s |

- **量级与上界自检**：两链交付期费用落在 `[3e6, 5e7]` 元带内（日均 38,941.35 / 45,775.60 元）；独立构造的「无储能可行策略」价格项上界为 **17,026,782.858099 元**（`4-2`）、**18,884,193.220703 元**（`4-3` 另加 adjustment 410,414.836978 + emergency 1,446,995.525626），两链主值均低于该上界。储能价值（相对无储能价格项）= **4,020,371.82 元（`4-2`）/ 1,737,732.14 元（`4-3`）**。`p_min` 解析下界 `153,835.52 / 155,129.41 元` **极松**（`E-F2` 登记的 `p_min` 解析下界为 136,272.18 元、`sanity` 独立复算为 136,297.31 元，属口径微差，均已登记，均不足实际费用的 1.2%）。
- **两链差额三分项归因（`P4-D5`/`D11`，论文必须分项、不得只报总差）**：`15,289,050.714738 − 13,006,411.041148 = 2,282,639.673590 元 = ΔC_plan 100,230.446225 + C_adj 522,512.788776 + C_em 1,659,896.438588`（残差 1.0e-6 属 6 位小数舍入）。三项分别对应「计划口径差」「偏差结算制度」「紧急购电（光伏预报误差）」。
- **日边界储电量（直面 prob03 `E8`/`R18`）**：主口径下两链**全部 334 个交付日** `E_{d,144} = 1200 kWh`（`4-2` 逐位 0.0、`4-3` 最大偏差 3.07e-7），`E_{d,144}` 唯一取值数 = 1、`Σ_d|E_{d,144} − 1200|` = 0.0（`4-2`）/ 1.60e-5（`4-3`，容差噪声） ⇒ **日边界不携带电量、跨日无对冲**。该结论**限定在「逐日 0:00 决策 + 终端自由」结构内**（见 §8 的 `S-RH` 反例）。
- **机制统计（只作归因，不判失败）**：`4-3` 同充放 **1,456** 时段、`q^em > 0 且 c > 0` **6,003** 时段（属 LP 退化与「决策层预报 vs 结算层实际」的机制呈现，承 prob03 `C7/C8`）；`κ_m` 实测 `[0.66233, 1.54939]`、**截断 0 次**。

### 6.2 表 1（指定时段最终购电量与全天量，`tables.json`）

时段按 `AS01` 左端点口径对应位置 60/72/84/96/108/120（`10:00-10:10` / `12:00-12:10` / `14:00-14:10` / `16:00-16:10` / `18:00-18:10` / `20:00-20:10`），两链 24/24 `label_matches = true`。

**链 `4-2`（量 = 计划购电量 `b`，kWh）**

| 日期 | 10:00 | 12:00 | 14:00 | 16:00 | 18:00 | 20:00 | 全天购电量 | 全天购电费（= `C_plan`） |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 0.000000 | 558.311667 | 0.000000 | 507.324167 | 0.000000 | 726.368333 | 66,622.786007 | 41,543.092634 |
| 2025-06-21 | 0.000000 | 0.000000 | 0.000000 | 27.005000 | 0.000000 | 0.000000 | 32,532.468316 | 15,588.839124 |
| 2025-09-23 | 0.000000 | 380.021250 | 0.000000 | 493.582500 | 2.645000 | 61.911667 | 66,265.421275 | 43,331.557914 |
| 2025-12-21 | 0.000000 | 906.683333 | 0.000000 | 795.930417 | 712.633333 | 30.268333 | 94,061.221951 | 70,297.812713 |

**链 `4-3`（量 = 最终购电量 `q`，kWh）**

| 日期 | 10:00 | 12:00 | 14:00 | 16:00 | 18:00 | 20:00 | 全天购电量 | 全天购电费（`C_plan` + `C_adj` + `C_em`） |
|---|---|---|---|---|---|---|---|---|
| 2025-03-20 | 0.000000 | 553.563367 | 0.000000 | 641.129717 | 0.000000 | 726.368333 | 67,656.452692 | 52,443.510373 = 42,659.608309 + 116.598379 + 9,667.303685 |
| 2025-06-21 | 0.000000 | 0.000000 | 0.000000 | 112.922733 | 0.000000 | 0.000000 | 34,007.160791 | 19,429.156761 = 15,912.178407 + 871.767540 + 2,645.210813 |
| 2025-09-23 | 0.000000 | 358.668517 | 0.000000 | 550.185183 | 2.645000 | 61.911667 | 68,433.174459 | 50,189.088074 = 44,747.576359 + 0 + 5,441.511715 |
| 2025-12-21 | 0.000000 | 833.333333 | 0.000000 | 806.735183 | 712.633333 | 30.268333 | 94,508.735661 | 76,068.603362 = 70,278.664268 + 1,689.032336 + 4,100.906758 |

### 6.3 表 2 / 表 3 与工作簿回溯

- **表 2（以 2025-03-20 为例，kWh）**：`4-2` 六块充电 `[8082.847729, 3333.333333, 5658.766550, 5322.372689, 0.000000, 833.333333]`、放电 `[0, 6469.729444, 2777.377217, 254.722783, 6478.063850, 2836.936150]`；`4-3` 充电 `[8082.847450, 3333.333333, 2856.652674, 6959.705799, 522.570958, 833.333333]`、放电 `[0, 6417.068427, 2313.919814, 250.651033, 6478.063850, 2836.936150]`。两链该日 `0:00 / 24:00` 储电量均为 1200.0 / 1200.0（**逐日滚动切片**，与 prob01 的单日周期恒 6000 kWh 必须显式区分）；充放电量**分别列示、不冲抵**。
- **表 3（`4-3`，合并区间）**：四个指定日期分别为 **5 / 7 / 9 / 4 个区间**（合计 25），区间能量与落盘逐条一致（例：2025-03-20 `6:10-10:10` 1,381.024153；`13:10-14:30` 390.410825；`14:50-15:20` 35.163936；`15:30-16:30` 119.813250；`17:00-18:00` 77.139567）。`4-2` 全部为 `J_d = 0`，按填报口径写「无（0 kWh）」/「—」，且每日至少 1 行。
- **工作簿逐格回溯**：`计划购电量` 334×144 ≡ `b`、`4-3` 的 `调整购电量` 334×144 ≡ `q`、`充放电量` 2,004 块（334 天 × 6 块）+ 668 格储电量、`紧急购电量`（`4-2` 334 行全零、`4-3` 2,169 行合并区间）全部在 6 位小数舍入界内一致（`format_residuals = []`）。

---

## 7 Sanity 与合理性（分链验收）

| Level | 结论 | 关键数值 |
|---|---|---|
| L1 文件/运行/追踪链/信息集边界 | **PASS**（两链） | 各 7 件产物齐备；`task.json ≡ attempt-001-task.json`；stderr 0 字节；`code_hash = e50ae132…`（独立重算一致）；输入与模板 md5 未变；两交付工作簿 md5 与模板不同；**信息集第一手验证**：置乱 `d' > d` 与当日未实现段（`i > 36`）后预测价/`κ_m` 逐位不变（0.0），置乱当日已实现段（`i ≤ 36`）后 `κ_6` **必须改变**（正对照 6/6 成立） |
| L2 数值/范围/约束残差 | **PASS**（两链，52,560 时段独立回代） | 结算平衡 `3.411e-13 / 4.547e-13`；状态转移 `2.728e-12 / 8.715e-8`；跨日闭合 `0.0 / 4.7e-9`；`c ≤ 5000·Δt`、`q_dis ≤ 750.0000`、两侧功率 ≤ 5000 kW；`E ∈ [1200, 10800]`；`4-2` 的 `q^em ≡ 0` 与 `q ≡ b` 成立；`4-3` 的 `Σq^em = 394,026.040750 kWh` |
| L3 量纲/公式/逐层目标/预报/逐格填报 | **PASS**（两链） | `Δt = 1/6` 且目标不乘 `Δt`；费用分解恒等式残差 0.0；两套计价逐项复算一致；`PF-PERSIST` 回测 `MAE 0.08432594`、`MAPE 13.7801%`、`RMSE 0.12383718`、`P90 0.2294`、`P99 0.3773`（独立重建与落盘差 `1.11e-16`）；`AS21` 主目标相对变化 ≤ `1e-9`；表 1/2/3 与两个工作簿逐格一致 |
| L4 常识/极端行为/文献/跨问 | **PASS_WITH_WARNING** | 量级 1.3006e7 / 1.5289e7 元；独立上界与储能价值（§6.1）；日边界 `E_{d,144} = 1200`；`E-F2`/`E-F3` 数据事实复核；关键假设文献门禁 `passed = true`；与 prob02/prob03 数值均不同（未互填），`Σs'`(`4-2`) 与 prob02 逐位相同（990,168.090312 kWh，属价格无关的结构性交叉校验） |
| L6 鲁棒性后复核 | `PASS_WITH_WARNING` | 分链结论见 §8；自建只读探针 270/270 PASS、逐字节副本上 144 数值文件 0 NaN / 0 Inf |
| L5 跨问一致性 | **PASS** | `reports/cross_question_review.md`：prob04 两链已分别落实、交付数值不互填、`C13`/`C16` 通过（限定标注纪律） |

**未解决警告与技术债（如实登记，均不构成硬门禁失败）**：`N1`（`κ_m` 范围更正，§3）、`N2`（`ΔC_price` 备选基数读数及与 `AB-D5` 的口径不一致，§3）、`N3`（`4-2` 的 `q^em` 应写「机制级恒零」而非「逐位 0」，实测 `max|q^em| = 2.27e-13 kWh`）、`N4`（`c` 上限应按 `5000·Δt = 833.33… kWh` 写，字面 833.3333 会误报越界）、`N5`（工作簿 md5 更正）、`D1`（`E-F2`/`E-F3` 的日期与「完全相同」措辞）、`D3`（`implementation.md` 指纹过期）、`D4`（`4-3` 调整层 `m=6/12` 目标含前视尾巴，事后只能给下界复核）、`D5`（2025-01-01 回退常量价 1.0 的作用范围声明与实现略有差异，仅落在预热期）、`D6`（下界极松与深谷披露）、`D11`（`degenerate_layers = 364/365（4-2）`、`1459/1460（4-3）`，验收以残差+恒等式+目标+交付表为准，**不比对逐点解唯一性**）、`D12`（±1e-8 kWh 级求解器容差噪声）。

---

## 8 Robustness（分链；`robustness/results/prob04_v001_robust_4-{2,3}_run001/`）

| 项 | 链 `4-2`（task `953eeb1e0b004171cad9`） | 链 `4-3`（task `5713b0a24eedeac9f000`） |
|---|---|---|
| 情景 / 成功 / 墙钟 | 162 / 162 / 966.94 s | 198 / 195 / 4,052.82 s（3 个不可行是**预注册负对照**：`buy_cap 3500/4000/4500 kW`） |
| 基线闸门 | `worst_relative_diff = 0.0`（与 `run002` 逐位一致） | `0.0` |
| 判据 | `S1`–`S7` **全 PASS**、`failed_criteria = []` | `failed_criteria = ["S4"]` |
| **稳定档** | **稳定** | **条件稳定（需给出适用边界）** |
| `S4` 噪声族 | 4 族 × 25，族均值相对基线 ≤ `+0.54%` | `noise_white_10` 族均值 **`+10.5919% > 5%`（`S4` 失败项）**；其余 4 族 `+3.45% ~ +4.04%` |
| `S6` 结构情景 | `buy_cap` 12 档**全域可行**；`terminal_e_6000` `+0.0168%` | 可行 `≥ 5000 kW`、分界 **`(4500, 5000] kW`**；`terminal_e_6000` `+0.0214%` |
| `S5` 求解器 | 三设置全可行，最大相对差 `1.25189e-4` | `6.10152e-4`（均 ≤ 1%） |

**适用边界（承 `E-F9`）**：`4-3` 在 **σ ≤ 5%** 的输入扰动下结论稳健；**σ = 10% 的价格白噪声属超设计工况**（机制 = `Σq^em` 的 `max(0,·)` 凸性系统性抬高紧急购电，`identity_failed = 0`、受判样本全部可行 ⇒ 结构性而非缺陷）；`4-3` 对**光伏侧误差不稳健**（预报偏置 +10% ⇒ `+23.25%`、预报噪声 σ=20% ⇒ `+22.81%`、实际光伏噪声 σ=10% ⇒ `+10.22%`）。**禁止**通过调参/放宽判据/挑选指标使 `S4`「通过」。

**如实登记的反例（`T7-4`，不得强凑单调性）**：

1. **`K7` 反例（两链 `max` 口径）**：价格类最大 `|ΔC_total|/C = 10.0%`，低于 `4-2` 的 `eta_both`（`±20% ⇒ +13.35%`）与 `4-3` 的 `eta_both`（`+11.70%`）⇒「价格预报误差是第一不确定性源」在 `max` 口径**不成立**（`mean` 口径成立）。真正的一阶通道：`4-2` 是**题面硬参数往返效率 `η`**（`−0.72` 档 +1,953,341.06 元），`4-3` 是**光伏预报误差**。
2. **`K8` 反例**：「`4-3` 不低于 `4-2`」只在光伏相关族成立（`4-3` 为 `4-2` 的 42×/65×）；在价格/负载/预测器三族上 `4-3` 反而**更不敏感**（低约 10%/17%/24%，机制 = 调整层用当日已实现价做 `κ_m` 校正，形成部分对冲）。「两链同号」在 10/10 共同情景成立。
3. **`PF-DUAL ≡ PF-HIST` 逐位相同**（`4-2 −0.2261%`、`4-3 −0.1711%`）⇒ 预测机制族只有**一条独立决策轴**，不得重复计数为两个敏感性来源。
4. **`4-2` 的 `α_em` 与 `e_init` 是空/近空参数**（六档费用逐位相同），不得当作有效敏感性来源；`4-2` 的「`Σq^em ≡ 0`」正确表述是「**在无购电上限（主口径）下成立**」——上限低于约 4500 kW 时 `Σq^em` 转正（`4500 kW → 4,682.51 kWh、3500 kW → 1,136,770.06 kWh`），阈值**分链重扫、不得与 prob02/prob03 互引**。
5. 过程事实：`supervised` 模式下计算期间的任何 `RESUME`/`reconcile_tasks()` 会把运行中任务误判为 `failed(infrastructure_transient)`（`E-F6`，Harness 缺陷未修，纪律规避）；相关 5 条空转动作（`E-F7`）**不得**被引用为鲁棒性工作；`trajectories/` 是抽样保存（`4-2` 62/162、`4-3` 70/198），不得据此判产物缺失（`E-F8`）。

---

## 9 Ablation（分链；`ablations/results/prob04_v001_ablation_4-{2,3}_run003/`）

预注册判据 `C1`–`C9` 与阈值在跑数前冻结、事后**一字未改**；13 个对照条目分链展开 **23 个 case**（`4-2` 14 个、`4-3` 9 个）全部执行、无失败 case。

- **强制闸门全通过**：`C1`（`4-3` 的 `C-ANCHOR-P03`：把 `4-3` 价格整体替换为附件 1 单日曲线后**逐位复现** prob03 accepted `run003` 的 `M1`——全期 `16,179,176.145228`、交付期 `14,540,616.335652`、`C_plan 13,885,669.475555`、`C_adj 563,098.132533`、`C_em 1,730,408.537141` 元、`Σq^em 391,274.485914 kWh`，六项相对差 ≤ `4.86e-13`），`C2`（两链主口径基线的**费用项**复现 ≤ `2.7e-14`；`Σq^em` 绝对差 ≤ `1.07e-10 kWh`），`C3`（`S-RH(H=1)` 闸门 `D_full`/`D_req`/整条 `E` 轨迹逐点差 **0.0**）。
- **主口径费用结论不依赖模型族（两链）**：`S-RH(H>1)` 使 `D_req` 降 `−0.1785%（4-2，−23,220.12 元）/ −0.1492%（4-3，−22,811.97 元）`，`PF-AR` 使 `4-2` 降 `−0.2722%（−35,404.05 元）`；方向一致、幅度均 < 0.3%；`C4` 单调性（`H` 增大费用不增）成立、未出现反例，且**前瞻深度在 `H=3` 后饱和**（`H=3→14` 增量仅 `−3.58 / −5.49 元`）。
- **`S-RH` 的关键结构性发现（直接回应 prob03 `E8`/`R18`）**：主口径与 `H=1` 下两链 `E_{d,144}` 全部贴 `E_min = 1200`（364/365 与 365/365 天）；`H ≥ 3` 后 `E_{d,144}` 均值升至 **5,335.87（4-2）/ 5,327.93（4-3）kWh**、贴下限日数降至 **30/365**、唯一取值 190/191 ⇒ **「日边界不携带电量」只在「逐日 0:00 决策 + 终端自由」结构内成立**，论文不得写成模型无关的普遍性质（`AB-D2`：该结论只落盘统计量、无法逐点复算）。
- **被消融项的经济贡献（`D_req`，分链）**：`ΔC_price`（+520,790.84 / +258,485.47 元）居首；`η` 作用位置（`4-2`：仅充电 −4.3086%、往返 −3.1604%、仅放电 −1.9880%，属**定义变体**，与 robustness 的 `eta_placement` 族口径不同、数值不得互换）；`PF-AR` 替换（`4-2` −35,404.05 元，但 `ΔC_price` 升至 589,484.47 元）；`S-RH(H>1)`；弃光界 `D9-B`（`4-2` **ΔC ≡ 0**、`4-3` **+7,879.47 元（+0.0515%）**）；`κ_m ≡ 1`（实际结算 `ΔC^act = 1.49e-8 元 ≈ 0`，但改变 `C^fc` 口径的 `ΔC_price`）；`AS21` 字面 `ε` tie-break（`+0.1107 元`，近乎零贡献）。
- **`S-VAR`（24 经验场景两阶段随机，12 代表日）**：`4-2` 期望费用比同窗点预测低 **−3.2860%（−13,412.83 元）**；`4-3` 报 `−19.0219%`，但因**预注册的自由追索**使 `u^± ≡ 0`，其期望费用与 `4-2` **逐位相同（394,769.678326 元）**⇒ **不得**表述为「对冲对 `4-3` 有 19% 收益」。首阶段 `b` 的形状差为「0–4 h 与 16–20 h 增购、4–8 h 与 20–24 h 减购」（数量对冲）；计算成本 12 次 `linprog`、`2.76 / 5.59 s`（⇒ 代表性日裁剪必要且充分）。
- **组合项 `S-VAR-RH(4-2, H=3)` 如实登记反例**：期望费用 **419,186.54 元**，比同窗点预测**贵 +2.6959%（+11,004.04 元）**⇒「对冲 + 前瞻」在本次 12 天窗口**不叠加收益**；只对窗口成立、不得外推，禁止为凑叠加收益修改预注册的第二阶段变量集合/场景数（`AB-D7`）。
- **不通过项与残差语义（技术债，不判模型失败、不删不利样本）**：`C6` 在 `4-3` 上 `spill_bound_pass = false`（物理盈余界**确实切掉** `4-3` 可行收益，相对差 `7.578e-5 > 1e-6`，`AB-D4`）；`S-ABL-ETA-*` 三 case 的 `state_transition_residual_max`（83.33/83.33/42.76 kWh）是**改变状态转移定义后的必然差值**（`AB-D3`）。
- **论文推荐（两链）**：**主口径不变**（`4-2`：`PF-PERSIST` + 逐日确定性 LP；`4-3`：`PF-PERSIST` + `κ_m` 滚动更新 + `0.5×/1.5×` 分段结算）。理由：模型族对照对费用结论的改变 ≤ 0.28% / 0.15% 且无方向反转；`C-ANCHOR-P03` 提供实现正确性硬证据；`S-VAR(4-3)` 因自由追索退化，**不能**作为「应改用随机优化」的论据（与「随机规划/鲁棒优化必须由问题结构与预算证明必要性」一致，本问**不需要**改主口径）。`PF-AR` 的 `D_req` MAE（`0.080664`）低于主口径（`0.084326`）属预注册的 ablation 对照，**必须披露但不得替换主口径**（`AS08`）。

---

## 10 图表索引（11 张交付图，均通过自动质检 + 逐图视觉复核）

| # | stable_id | 链 | 主题（支撑的结论） |
|---|---|---|---|
| 1 | `prob04_fig_price_belief_chain_0f0c113ea4` | 两链 | 决策层信念价与结算层实际价的分离（`AS09`；图内无「当天电价已知」类表述） |
| 2 | `prob04_fig_forecast_backtest_33ec6918c7` | 两链共用 | `PF-PERSIST`/`PF-DUAL`/`PF-HIST` 的 MAE·MAPE 与 RMSE·P90·P99 **成对**报告（`E-F5`） |
| 3 | `prob04_fig_kappa_rolling_correction_562118434e` | `4-3` | `κ_6/κ_12/κ_18` 逐日序列、分布与截断纪律（范围取 `N1` 更正后值、截断 0 次） |
| 4 | `prob04_fig_dispatch_profile_42_6cef29f9f5` | `4-2` | 日内计划购电/充放电与储电量轨迹（指定日期） |
| 5 | `prob04_fig_plan_adjust_profile_43_14d05cff1e` | `4-3` | 计划 `b` / 最终 `q` / 调整量 / 紧急购电日内剖面 |
| 6 | `prob04_fig_cost_decomposition_21e04b722c` | 两链 | 费用分项、`ΔC_price` 与交付期差额三分项归因瀑布 |
| 7 | `prob04_fig_soc_trajectory_7a09b8f02b` | 两链 | 全年 SOC 区间、日内轨迹与**日边界不携带电量** |
| 8 | `prob04_fig_emergency_profile_43_ee87fab821` | `4-3`（`4-2` 对照） | 紧急购电分布、结算层缺口机制与 `E-F2` 披露（`4-2` 恒零对照线） |
| 9 | `prob04_fig_adjust_surface_3d_71403364a6` | `4-3` | 调整量三维曲面（`Z` 轴不截断、色标 99.5 分位；定量判读以第 10 项为准，`included_in_paper = false`） |
| 10 | `prob04_fig_adjust_heatmap_2d_faadb9f50e` | `4-3` | 调整量二维热力图与逐日总量（全期 432,817.2 kWh；上调 5,772 / 下调 974 时段） |
| 11 | `prob04_fig_tiebreak_degeneracy_a22f550697` | 两链 | `AS21` 主目标不变性（全部层落在 `~5.0e-10` 窄带）与 LP 退化度（披露图，`included_in_paper = false`） |

`robustness/`（各 7 张）与 `ablations/figures/`（4 张）的图为**阶段级实验证据**，按计划未登记为交付图表。

---

## 11 对后续小问的输出

- **结论登记**：`prob04-concl-001`（version 1，`content_hash = 3c3971b3923ba16e355b511c1054717c21405e5f0b8be304bde1797d1df81508`，`updated_at 2026-09-11T17:22:53Z`）。
- **下游依赖**：`dependency_graph.yaml` 中 prob04 **无下游边**（prob01–prob04 为本题最后一个小问），故本问结论不再触发任何 stale；两链交付件与结论仅供论文/归档使用。
- **供论文接管的跨问口径**：prob04 把价格输入由附件 1（prob01–prob03）换为**附件 4**，因此 `4-2`/`4-3` 与 `result2.xlsx`/`result3.xlsx` **数值必然不同**（交付期 13,006,411.04 / 15,289,050.71 元 vs prob02 12,233,050.83 / prob03 14,540,616.34 元），论文**不得**用 prob02/prob03 的数值作对照锚点或「应接近」的判据。

---

## 12 限制与适用范围

1. **信息结构限制**：结论只在 `A8-(b)`（0:00 不知当天实际价，决策用历史价 + `PF-PERSIST` 点预测，结算用实际价）下成立；若团队改判 `A8-(a)`（全天已知）或改主预测器，须新建假设版本并**全部重算**（`AS07`/`AS08`/`AS12` 的变更纪律）。
2. **主口径族限制**：随机规划/鲁棒优化/区间预测只作 `ablation` 对照；本文**不主张**主口径对尾部风险稳健（`PF-PERSIST` 的 `P90/P99 = 0.2294/0.3773` 元/kWh）。
3. **结构性结论的边界**：「日边界 `E_{d,144} = 1200`」只对「逐日 0:00 决策 + 终端自由」成立（`S-RH(H≥3)` 下抬至 ≈5,330 kWh）；`4-2` 的 `q^em ≡ 0` 只对「无购电上限」成立。
4. **窗口口径不可混用**：`D_req`（334 天）与 `D_full`（365 天）两套费用必须分别标注；`S-VAR`/`S-VAR-RH` 为 12 代表日**窗口口径**，不可与全年费用同轴比较或相加；`ΔC_price` 的备选基数读数（560,148.236164 / 573,883.11 元）**必须声明出处与基数**，不得跨基数比较。
5. **文献边界（承 prob03 `E4`）**：prob04 池 24 条均未逐篇阅读正文（15 `abstract_oa` + 9 `metadata`），引用只支撑**框架级/机制级**主张；`α_em = 5`、`β_def/β_over = 0.5/1.5` 的数值、附件 4 价格结构与预测误差量级、`D9-B` 紧界、`A18` 填报口径、`5000 kW` 作用侧（团队 `team_decision`，四池文献无一条涉及）、`4-2` 的 `q^em ≡ 0`（模型内推论）**均不得包装为文献支持**。
6. **数值噪声纪律**：序列含 ±1e-8 kWh 级求解器容差噪声，引用逐时段储电量/购电量时按 6 位小数规整；LP 最优面非唯一，验收以约束残差 + 恒等式 + 目标值 + 交付表为准，**不得**用不同 tie-break/求解器设置的结果互相比对。
7. **Harness 事实**：`supervised` 模式下的 `RESUME`/`reconcile` 误杀缺陷（`E-F6`）未修复，仅在报告中披露并以纪律规避。

---

## 13 本问引用（只列 prob04 池内 `verified = used` 来源；均只到框架级/机制级）

- 价格可观测性与预测（`AS07`/`AS08`/`AS11`）：`ref-chitsaz-2018-price-forecast-btm-storage`、`ref-khani-2015-online-adaptive-rtod`、`ref-campillo-2016-rtp-residential`、`ref-lago-2018-spot-price-deep-learning`、`ref-kapoor-2023-nz-price-forecasting`、`ref-ibebuchi-2025-daep-endogenous-predictors`、`ref-myttenaere-2016-mape-regression`、`ref-tschora-2022-da-price-forecasting-ml`、`ref-jiang-2015-hour-ahead-bidding-adp`
- 预测误差的经济价值与决策—结算分离（`AS09`）：`ref-staffell-2016-maximising-storage-value`、`ref-mathaba-2014-price-forecast-benefit`、`ref-hodge-2018-forecast-value-storage`、`ref-antweiler-2021-storage-microeconomics`
- 日前—实时/逐日递推与套利（`AS10`/`AS15`）：`ref-krishnamurthy-2018-arbitrage-da-rt`、`ref-yang-2023-da-rt-shared-storage`、`ref-paulauskas-2024-battery-scheduling-arbitrage`、`ref-zhang-2021-arbitrage-technologies`、`ref-hai-2025-microgrid-price-ems`
- 偏差/不平衡结算与不确定性模型族（`AS12`/`AS17`/`AS18`）：`ref-bottieau-2020-imbalance-settlement-forecast`、`ref-yang-2020-deviation-penalty-distribution`、`ref-scharff-2016-elbas-intraday`、`ref-komorowska-2024-liion-price-arbitrage`、`ref-akbari-2019-stochastic-robust-arbitrage`、`ref-oconnor-2025-conformal-price-forecast`

完整 24 条清单、证据等级与绑定关系见 `problems/microgrid_2025/prob04/shared/literature.md`、`problems/microgrid_2025/prob04/shared/literature_pool.yaml`（`automm.research.check_key_assumptions("microgrid_2025","prob04")` ⇒ `passed = true`、`errors = []`）。

- 报告生成：`assumption_v001` 交付用总结（依据 `assumption_v001` / `formulation_v001` 与两链 `run002` 及 robustness/ablation 阶段结论）
