# 题目理解：微网与外部电网电力调控策略

- problem_id：`microgrid_2025`
- 阶段：`problem_understanding`（同步动作 `act-6ee27cd01ef4455a`，小问 `prob01`）
- 负责人：problem-decomposer
- 依据：`request/problem.md`、`request/attachments/`（只读）、`data/`（只读）、`config/project.yaml`
- 说明：本文只做**题面理解、小问固定、符号表与软依赖**；**不固定关键建模假设**，所有不确定处一律标记为「待研究」并由 `assumption_definition` / `mathematical_formulation` 阶段裁定。

---

## 1. 题目目标与决策对象

微网（含光伏 + 储能 + 小区负载）与外部电网（外网）联合运行。调控目的：利用小区负载、光伏发电量、储能当前储电量等数据，**尽可能精准地给出微网的购电量和储能设备的充放电量**，使微网供电既满足小区负载、又尽可能节省购电费用。

- 决策对象（逐 10 分钟时段）：计划购电量、储能充电量/放电量；问题 2 起追加紧急购电量；问题 3 起追加调整购电量。
- 优化目标：最小化购电费用（问题 1 为计划购电费；问题 2 起含紧急购电费；问题 3 起含调整购电相关费用；问题 4 为波动电价下的同类重算）。
- 决策节奏：**每天 0:00 制定当天计划**；问题 3（及问题 4-3）在 0:00、6:00、12:00、18:00 取得未来 24 小时整点光伏预报后**可调整**购电策略。

## 2. 已知量（输入数据清单，只读）

| 来源 | 内容 | 覆盖范围 | 粒度 | 单位 | 用途 |
|---|---|---|---|---|---|
| `data/附件1.xlsx` | 电价、小区负载、光伏发电**预测**功率（同一日） | 1 天 | 10 分钟，144 点 | 元/kWh、kW、kW | 问题 1 全量；问题 2/3 的**每日重复电价** |
| `data/附件2.xlsx` | 小区负载、光伏发电**实际**功率 | 2025-01-01 ～ 2025-12-31（365 天） | 10 分钟，144 点/天 | kW | 问题 2/3/4 |
| `data/附件3.xlsx` | 光伏发电功率**预报**（0:00/6:00/12:00/18:00 发布，各 24 个整点预报） | 2025-01-01 ～ 2025-12-31（365 天 × 4 次） | 发布时刻 + 1 小时提前量 | kW | 问题 3/4 |
| `data/附件4.xlsx` | 实时波动电价 | 2025-01-01 ～ 2025-12-31（365 天） | 10 分钟，144 点/天 | 元/kWh | 问题 4 |
| `data/附件5/result*.xlsx` | 结果**模板**（空表） | — | — | — | 交付格式 |

实测统计（只读探针，`.tmp/probe_out*.txt`）：

- 附件 1：电价 ∈ [0.3713, 1.3952] 元/kWh；负载 ∈ [3309.39, 5958.97] kW；光伏预测 ∈ [0, 7612.32] kW，144 点中 89 点非零。
- 附件 2：负载 ∈ [1995.72, 7978.88] kW；光伏实际 ∈ [0, 10216.20] kW；**52560 个 10 分钟数据点中有 10130 个满足光伏 > 负载**，单点最大盈余 6601.99 kW（= 存在弃光/盈余问题）。
- 附件 3：预报值 ∈ [0, 9995.89] kW；每天 4 个发布时刻 × 24 个提前量，共 1460 行数据。
- 附件 4：电价 ∈ [0.0076, 1.7936] 元/kWh（波动幅度显著大于附件 1）。
- 附件 5：`result4-2.xlsx` 与 `result2.xlsx` 模板逐字节相同，`result4-3.xlsx` 与 `result3.xlsx` 逐字节相同 → 问题 4 复用问题 2/3 的交付格式。

数据指纹（md5，供追踪链与 sanity L1 使用）：

```
request/problem.md                     7eaad5281b56bb878b8b2cd246693192
data/附件1.xlsx                        dbe06f92517431228efcc26e3e796ef9
data/附件2.xlsx                        bb3e493f804678de571575116eca1ae6
data/附件3.xlsx                        e8dfee653d53a78c82198f657a01feb4
data/附件4.xlsx                        cf8762375436b281dc33b6432e441a6a
data/附件5/result1.xlsx                74adc298ba5e1825482464a4ea4e26ec
data/附件5/result2.xlsx                b878ce2b016155f49486af25c51e8cab
data/附件5/result3.xlsx                75be588e714646dde3102aa102382347
data/附件5/result4-2.xlsx              b878ce2b016155f49486af25c51e8cab
data/附件5/result4-3.xlsx              75be588e714646dde3102aa102382347
```

## 3. 未知量

1. 每个时段的**计划购电量**（kWh）与**储能充/放电量**（kWh）。
2. 储能每天的储电量轨迹（尤其 0:00、24:00 与六个 4 小时时段的起止值）。
3. 问题 2/4-2：**紧急购电量**及其发生时段（当微网供电低于负载时）。
4. 问题 3/4-3：**调整购电量**（相对计划的增减）与最终**充放电量/紧急购电量**；以及「是否需要引入 0:00/6:00/12:00/18:00 之外的预报时刻」这一**开放式判断**。
5. 全天购电量、全天购电费（问题 3/4-3 还含计划、调整、紧急三类费用的分解）。

## 4. 硬约束（全局，来自题面与附录 1）

- **H1 供电可靠性**：微网提供的电能不可低于小区负载；低于负载时（问题 2 起）必须紧急购电补足。
- **H2 储能容量**：最大容量 12000 kWh；运行区间必须保持 **1200 ～ 10800 kWh**。
- **H3 充放电功率**：最大充放电功率 5000 kW（等价于每个 10 分钟时段充/放电量上界 5000/6 ≈ 833.33 kWh，待研究阶段确认）。
- **H4 效率**：储能充放电效率 90%（**作用位置待研究**，见 A3）。
- **H5 初值**：2025-01-01 0:00 储电量 6000 kWh。
- **H6 周期约束（问题 1 专属）**：储能设备 0:00 与 24:00 的储电量相同。
- **H7 非负性**：购电量、充/放电量、紧急/调整购电量均 ≥ 0。
- **H8 结算规则**：问题 2 紧急购电价为交易时刻电价的 **5 倍**；问题 3 中计划高于调整的部分按交易时刻电价的 **50%** 计违约，调整高于计划的超出部分按 **1.5 倍**计价；总购电费用含计划购电费、紧急购电费、调整购电量相关费用。
- **H9 交付格式**：按题面表 1/表 2/表 3 与 `result*.xlsx` 模板填写（见 §6）。

## 5. 时间与空间范围

- 空间范围：单一微网与单一外网的并网点，无网络拓扑、无潮流约束；"外网"仅通过电价与购电上限（未给定）体现 → 购电上限缺省视为无约束（待研究）。
- 时间范围：2025-01-01 ～ 2025-12-31；决策时段为 10 分钟（144 段/天），预报时段为 1 小时（24 点/次）。
- **交付日期集合**（题面附件 5 要求）为 **2025-02-01 ～ 2025-12-31（334 天）**，而数据覆盖全年 365 天；两者不一致，见歧义 **A2**。
- 表 3 指定日期为 **2025.3.20、2025.6.21、2025.9.23、2025.12.21**（4 天，经核验均同时存在于附件 2/3/4 中）。
- 附件 3 最后一天（2025-12-31）18:00 发布的预报延伸到 **2026-01-01**，超出附件 2/4 数据范围 → 年末边界处理见 **A6**。

## 6. 交付要求（表与文件）

**表 1**：指定 10 分钟时段（10:00-10:10、12:00-12:10、14:00-14:10、16:00-16:10、18:00-18:10、20:00-20:10）的购电量 + 全天购电量（kWh）+ 全天购电费（元）。
**表 2**：储能 6 个 4 小时时段（0:00-4:00、4:00-8:00、8:00-12:00、12:00-16:00、16:00-20:00、20:00-24:00）的充电量、放电量 + 0:00 与 24:00 的储电量（kWh）。
**表 3**：2025.3.20、6.21、9.23、12.21 的紧急购电结果（时段 + 购电量）。

| 文件 | 工作表 | 规模（模板实测） | 对应问题 |
|---|---|---|---|
| `result1.xlsx` | 计划购电量（144 段，10 分钟）、充放电量（6 个 4 小时段 + 0:00/24:00 储电量） | 145×2、7×5 | 问题 1 |
| `result2.xlsx` | 计划购电量（334 天 × 144 段 + 全天购电量/全天购电费）、充放电量、紧急购电量 | 335×147、20×6、11×3 | 问题 2 |
| `result3.xlsx` | 计划购电量、**调整购电量**、充放电量、紧急购电量 | 335×147 ×2、26×6、11×3 | 问题 3 |
| `result4-2.xlsx` | 同 `result2.xlsx` | 335×147、20×6、11×3 | 问题 4（重算问题 2） |
| `result4-3.xlsx` | 同 `result3.xlsx` | 335×147 ×2、26×6、11×3 | 问题 4（重算问题 3） |

模板中的 `充放电量` / `紧急购电量` 工作表用省略号行（`⁝`）压缩展示，实际填写需展开到 334 天。

## 7. 小问序列（固定为 4 问，按题面原序，不拆分/不合并）

| 小问 | 标题 | 输入 | 核心新增机制 | 输出 |
|---|---|---|---|---|
| `prob01` | 问题 1：单日计划购电策略 | 附件 1 + 附录 1 | 单日确定性计划；0:00 与 24:00 储电量相同 | 模型 + 表 1、表 2 + `result1.xlsx` |
| `prob02` | 问题 2：负载/光伏逐日变化 + 紧急购电 | 附件 1（电价）+ 附件 2 | 逐日计划；供电不足需 5 倍价紧急购电 | 模型 + 表 1/2/3 指定日期 + `result2.xlsx` |
| `prob03` | 问题 3：多时刻预报 + 调整购电 | 附件 1（电价）+ 附件 2 + 附件 3 | 0:00 计划 + 6:00/12:00/18:00 调整；违约 0.5×/超出 1.5× 结算；需分析是否引入其他预报时刻 | 模型 + 表 1/2/3 + `result3.xlsx` |
| `prob04` | 问题 4：实时波动电价 | 附件 2 + 附件 3 + 附件 4 | 波动电价下重算问题 2 与问题 3 | 模型 + `result4-2.xlsx`、`result4-3.xlsx` |

## 8. 结论级软依赖（详见 `dependency_graph.yaml`）

- 主链：`prob01 → prob02 → prob03 → prob04`（顺序由全局 workflow 强制）。
- 结论传播边（软依赖，仅表达前问结论被后问引用）：
  - `prob01 → prob02`、`prob01 → prob03`、`prob01 → prob04`：基础功率平衡、储能动态、日费用目标的形式。
  - `prob02 → prob03`、`prob02 → prob04`：紧急购电机制与逐日数据口径。
  - `prob03 → prob04`：计划/调整/违约与超出结算框架。

## 9. 题面歧义与待研究清单（**不得由本阶段擅自固定**）

> 每项均给出「题面/数据事实 → 候选解读 → 建议落点阶段」。默认不阻塞，交由 `literature_review` / `assumption_definition` / `mathematical_formulation` 裁定；若最终无法在题面内闭合，才考虑人工澄清。

- **A1 时间戳语义错位（高优先）**：附件 1/2/4 的 144 个数据点时间戳为 0:10、0:20、…、23:50、0:00+1；而 `result1/2/3/4` 模板的 144 个时间段列为 `0:10-0:20`、…、`23:50-0:00+1`、`0:00+1-0:10+1`。两者**按位置一一对应**时，等价于「附件时间戳 = 区间左端点（即数据覆盖 0:10→24:10）」；若按「附件时间戳 = 区间右端点」解读，则数据覆盖 0:00→24:00，但模板多出 `0:00+1-0:10+1` 列、缺少 `0:00-0:10` 列，整体错位一格。**建议**：采用「位置一一对应」约定（模板第 i 列 ← 附件第 i 个数据点），并在假设中显式记录；此事直接决定表 1 中 10:00-10:10 等取哪一格，必须裁定。
- **A2 结果日期范围与储能跨日衔接（高优先）**：题面要求结果覆盖 2025-02-01 ～ 2025-12-31（334 天），而附件 2/3/4 覆盖全年 365 天；附录 1 只给 2025-01-01 0:00 储电量 6000 kWh。候选解读：(a) 每天独立、日初=日末储电量（把问题 1 的周期约束推广到问题 2/3/4，日初值取 6000 kWh）；(b) 从 2025-01-01 起滚动递推（前一日 24:00 = 次日 0:00），1 月作为「预热期」故不计入结果。两种解读会得到不同的 2 月 1 日起始储电量与全天费用。**必须裁定**，并说明为何输出从 2 月 1 日开始。
- **A3 效率作用位置**：附录 1 只说「充放电效率为 90%」。候选解读：(a) 充电入库 = 0.9×充电量、放电取用 = 放电量/0.9（两侧各 90%，往返 81%）；(b) 仅充电侧或仅放电侧 90%；(c) 往返效率 90%。**待研究**，需在假设中固定并给出量纲一致性与极限检验。
- **A4 静置损耗/自放电**：题面未提，默认无。需在假设中显式声明（不引入额外参数）。
- **A5 「微网提供的电能」与功率平衡口径**：候选解读：(a) 平衡式 `购电 + 光伏 + 放电 + 紧急购电 = 负载 + 充电`，供电可靠性写成 `购电 + 光伏 + 放电 ≥ 负载`（充电不得挤占负载）；(b) 供电可靠性按净供给 `购电 + 光伏 + 放电 − 充电 ≥ 负载`。两者在"用购电给储能充电"时是否可行上不同。另需裁定**紧急购电能否用于充电**（5 倍价，通常最优解不会，但若存在终端/周期约束约束则可能被强制）。**待研究**。
- **A6 预报语义与降尺度（高优先）**：附件 3「预报 k 小时」的物理含义需固定。**探针证据**（附件 2 实际 10 分钟序列与附件 3 逐条比对，附件 3 发布时刻 A、第 k 个值 vs 当日第 h = A+k 小时的实测）：取「整点 (A+k):00 处的功率点值」（即附件 2 中时间列标 (A+k):00 的数据点）时 RMSE 与相对误差最小（0:00 发布：RMSE 370.6、|实测|>50 时平均相对误差 7.9%；6:00：236.2 / 4.3%；12:00：69.6 / 2.3%；18:00 的 1–6 小时提前量恰为夜间全 0，RMSE=0），而取「小时平均值」时相对误差升至 28%～34%，取「(A+k−1):00 点值」更差（57%～70%）。跨日外推（18:00 发布、提前 7–24 小时指向次日）RMSE 605.5，随提前量增大而变差，符合点预报特征。**建议约定**：预报 k 小时 = 发布时刻后第 k 个整点时刻的光伏功率点值；由整点预报还原 10 分钟光伏功率需额外降尺度规则（分段常数或线性插值），且 2025-12-31 18:00 发布、指向 2026-01-01 的预报无实测支撑 → **待 assumption_definition 裁定**。
- **A7 问题 3 结算口径**：需固定：计划购电量与调整购电量的关系（调整是"替代后的实际购电量"还是"相对计划的增量"）；一天内 6:00/12:00/18:00 可多次调整时的比较基准（与当天 0:00 计划比，还是与上一次调整比）；"计划高于调整的部分按 0.5×电价"是**退款/罚金**还是**另一笔费用**（题面表述"违约电价是交易时刻电价的 50%"）；调整只作用于发布时刻之后的剩余时段还是可覆盖全天。**待研究**。
- **A8 问题 4 电价可观测性**：0:00 制定计划时，实时波动电价（附件 4）是否全天已知？候选：(a) 已知全天实时电价（完全信息确定性优化）；(b) 仅知历史、需价格预测/鲁棒或随机优化；(c) 实时滚动观测（越靠近越准）。题面只说"外网的电价也是实时波动的"，未说明预报可得性。三种解读对应不同的问题 4 模型与结果，**必须裁定**（可能需文献支持）。
- **A9 问题 3 的开放式分析**："是否需要引入其他时刻的预报制定调整购电策略"需要先行固定**评价指标**（如全年总购电费下降幅度、紧急购电次数/电量、计算成本）与对照方案集合（仅 0:00；0:00+6/12/18；追加更多时刻如每 1–3 小时），否则无法给出可信结论。该分析可能需要在 `ablation` 阶段执行（可选阶段，需写明理由）。
- **A10 表 2 充放电量与部分时段口径**：4 小时时段内应填该时段**累计充电量**与**累计放电量**（两者分别填列，均 ≥0），以及 0:00、24:00 的储电量；同一时段允许既有充电又有放电时是否合计冲抵需说明（默认不冲抵）。**待研究**。
- **A11 "全天购电费"口径**：问题 2 的表格字段只写"全天购电量/全天购电费"，未区分是否含紧急购电费；问题 3 明确总费用含计划 + 紧急 + 调整三类。需固定每一列的费用口径（建议分别给出分项与合计，并在小问结论中说明）。**待研究**。
- **A12 单位与量纲**：附件功率为 kW，结果要求 kWh → 必须乘时段长度 Δt = 1/6 h；表 2 的 4 小时时段为分段求和。预报为整点功率，其到 10 分钟能量的换算与 A6 绑定。**待研究（量纲一致性由 sanity L3 复核）**。
- **A13 弃光/盈余处理**：附件 2 显示 10130 个时段光伏 > 负载，最大盈余 6601.99 kW；题面只约束"微网提供的电能不可低于小区负载"，未提余电上网或售电。候选：(a) 允许盈余自然溢出（不平衡式写成不等式，不设变量）；(b) 设弃光/盈余变量 `q_spill`（可能被目标函数驱动为 0，除非储能受限）。需裁定，否则可能出现余额不闭合或隐性售电。**待研究**。
- **A14 购电上限/联络线容量**：题面未给外网购电功率上限，默认无上限；若有隐含容量约束需在假设中显式声明为"无"。**待研究**。
- **A15 问题 1 的 0:00 储电量**：问题 1 只要求 0:00 与 24:00 储电量相同，未直接说等于 6000 kWh。建议取 6000 kWh（附录 1 给出的 2025-01-01 0:00 值），即该日就是 2025-01-01。**待裁定**。
- **A16 附件 1 与附件 2 的关系**：附件 1 的负载与光伏并非附件 2 中任一天（负载最接近 2025-04-07、光伏最接近 2025-03-20，但均不相等），故附件 1 是**独立的代表性单日**，问题 1 只使用附件 1，不得替换为附件 2 的某天。**已核验，作为事实记录**。

## 10. 证据与只读探针记录

- 探针脚本：`.tmp/probe_data.py`、`.tmp/probe_data2.py` … `.tmp/probe_data8.py`（仅读取 `data/` 与 `request/`，未修改任何原始数据）。
- 输出证据：`.tmp/probe_out.txt`、`.tmp/probe_out2.txt` … `.tmp/probe_out7.txt`。
- 关键结论：数据规模与指纹见 §2；预报对齐证据见 A6；附件 1 独立性见 A16；模板列标签与规模见 §6 与 A1。

## 11. 不阻塞声明

以上歧义均可在题面与数据范围内通过假设版本化处理，**不构成人工阻塞**；若 `assumption_definition` 阶段判定 A2/A8 等存在互斥且无法由文献或数据裁决的建模目标，再按 `config/gates.yaml` 的 `human_model_choice` 上报。

---

## 12. prob02 承接与登记更正（追加于 act-7ab45b76b8634948）

> 本节由 problem-decomposer 在 prob02 `problem_understanding` 动作中追加，**不改动 §1–§11 原文**。
> 小问级细化见 `prob02/shared/problem_understanding.md`。

1. **prob01 结论承接**：`dependency_graph.yaml` 的 `prob01 → prob02` 边（`prob01-concl-001` / v2 / hash `6fb260491cb70450c0ea71608b59271f51d99a002737d0b3ed46a1bb1b8888d6`）已在 prob02 显式承接，
   并细化为可执行口径：AS01（左端点/计划窗 0:10→24:10）、AS03a（`min Σ p·b` 不带 Δt）、AS04（等式平衡 + 显式 `s`，prob02 左侧追加 `q_em`）、
   AS05（两侧 90%）、AS06+D10+E1（`c ≤ 833.33`、`q_dis ≤ 750.00` kWh，两侧功率 ≤ 5000 kW）、AS08/E2（`s` 显式且 `first_question = prob01`）、
   AS09（Δt = 1/6 h）、AS13（模板行位置聚合、充放电不冲抵）、AS15/AS16（无购电上限/无售电、确定性）。
2. **团队勘误回写（权威落点）**：`global_symbols.yaml` 已按 E1 把 `q_dis` 域由 833.33 更正为 **750.00**、
   按 E2 把 `q_spill.first_question` 由 prob02 更正为 **prob01**；旧值保留在 `notes` 中作为审计痕迹。E3（`version.yaml` 中 AS08 措辞）
   **不在 problem-decomposer 职权内**，仍待 `cross_question_review` 回写，已在响应 warnings 中结转。
3. **prob02 新增歧义**：A17（0:00 计划的信息结构；在 AS15 无购电上限 + 完全信息下最优 `q_em ≡ 0`，与题面「给出紧急购电结果」的解释冲突，必须裁定）、
   A18（表 3 / `result2.xlsx` 紧急购电时间段合并与填报口径）。两者均**未在本阶段固定**。
4. **A2 仍未裁定**：prob01 的 `E_0 = E_144 = 6000 kWh` 周期口径是 prob02 跨日/每日重置裁定的锚点，
   须在 prob02 `assumption_definition`（`assumption_v001`）中裁定并登记；本阶段只登记数据事实（`D_req` = 334 天、`D_full` = 365 天）。
5. **数据事实补充（只读探针复核）**：附件 2 = 两个工作表「小区负载」「光伏发电实际功率」，各 365 天 × 144 点，1/1–12/31 无缺日；
   `result2.xlsx` 三个工作表为 335×147 / 20×6 / 11×3，`计划购电量` 末列为 `0:00-0:10+1`（与 AS01 左端点相位一致）、末两列为 `全天购电量`/`全天购电费`；
   表 3 的四天 2025-03-20 / 06-21 / 09-23 / 12-21 均命中附件 2 日期索引且落在 `D_req` 内。

---

## 13. prob03 承接与登记更正（追加于 act-d0daa84bf4d74bbb）

> 本节由 problem-decomposer 在 prob03 `problem_understanding` 动作中追加，**不改动 §1–§12 原文**。
> 小问级细化见 `prob03/shared/problem_understanding.md`。

1. **上游承接**：prob03 已在 `prob03/shared/problem_understanding.md §0.1/§4` 显式承接两条软依赖边——
   `prob01 → prob03`（`prob01-concl-001` / v2 / hash `6fb260491cb70450c0ea71608b59271f51d99a002737d0b3ed46a1bb1b8888d6`）与
   `prob02 → prob03`（`prob02-concl-001` / v1 / hash `4840a4d4f57e6d404c77a0d72a2c0c045cbbfeac231248e688daf7d656c4b798`），
   两条 hash 均与本动作实测的两个 `question_manifest.yaml` 的 `conclusion.content_hash` 逐字符一致；
   承接并被细化为可执行口径：AS01（左端点 / 计划窗 0:10→24:10）、AS03a（`min Σ p·b` 不带 Δt）、
   AS04（等式平衡 + 显式 `s`）、AS05（两侧 90%）、AS06+D10+E1（`c ≤ 833.3333`、`q_dis ≤ 750.0000` kWh，两侧功率 ≤ 5000 kW）、
   AS08/E2（`s` 显式且 `first_question = prob01`）、AS09（`Δt = 1/6 h`）、AS13（模板行位置聚合、充放电不冲抵）、AS15/AS16。
2. **A2 状态更正（登记同步，不改口径）**：`dependency_graph.yaml` 的 `prob02 → prob03` 边原把 **A2** 列为 `pending_decisions`；
   但 A2 已由 prob02 `assumption_v001` 裁定（**D1-B 自 2025-01-01 以 `E_init = 6000 kWh` 滚动递推、1 月作预热期**；
   **D2-A 终端自由**；**D8-A 单一长时域 LP**）并由 prob02 accepted computation 落地，故本动作把该边更新为
   「A2 已裁定、prob03 承接」，并从 `pending_decisions` 移除。**这是状态同步，不是新口径选择。**
3. **A17 的移植禁令**：prob02 的 A17（0:00 完全信息 + 无购电上限 ⇒ 最优 `q_em ≡ 0`）是 **prob02 侧**的口径，
   **不得直接移植到 prob03**——prob03 的信息结构由附件 3 预报驱动，其对应问题已单独登记为 **A19（高优先，新增）**。
   prob03 的表 3 **可能非零**，`q_em` 与 `q_adj` 必须保留为变量。
4. **prob03 新增歧义**：**A19**（逐决策时刻的信息集口径，高优先）、**A20**（`调整购电量` 的语义与 `result3.xlsx` 填报映射）；
   连同既有的 **A6**（附件 3 整点预报 → 10 分钟降尺度与年末边界）、**A7**（计划/调整结算口径）、**A9**（是否引入其他预报时刻的分析设计），
   均为 prob03 `assumption_definition`/`mathematical_formulation` 的裁定对象，**本阶段一律不固定**。
5. **数据事实补充（只读探针复核，act-d0daa84bf4d74bbb）**：10 个冻结指纹（`request/problem.md`、附件 1–4、附件 5 五个模板）
   与 §2 登记值**逐一 md5 匹配**；附件 3 为单表 1461×26（1460 数据行 = 365 天 × 4 个发布时刻，`0:00/6:00/12:00/18:00`），
   取值 ∈ [0, 9995.8875] kW、非零 17515/35040，末日 2025-12-31 18:00 的第 19–24 小时预报指向 2026-01-01 午后（跨年边界实证）；
   `result3.xlsx` 四工作表实测为 `计划购电量` 335×147、`调整购电量` 335×147（列标签与计划表逐列相同）、`充放电量` 26×6、`紧急购电量` 11×3；
   4 个指定日期均命中附件 2 两表与附件 3 的日期索引。
6. **R5 结转**：prob03 若涉及外网购电上限，激活阈值一律表述为 `β ∈ (4218.75, 4375.00] kW`；
   `10,325.33 kW` 只是非绑定阈值，不得再称「低于 10,326 kW 即强制 `q_em > 0`」。
7. **R1 结转**：prob03 属多日滚动（承接 A2），表 2 端点为**逐日切片**、随日变化，论文须与 prob01（单日周期恒 6000 kWh）显式区分一次。
8. **E3 结转（本动作不越界代改）**：`prob01/assumption_v003/version.yaml` 中 AS08「该变量在部分时段必然被激活」措辞仍未更正
   （属 assumption 阶段产物），prob03 按「变量保留、最优解允许取 0」陈述，权威回写待 `cross_question_review`。
---

## 14. 附件 5 模板的身份事实与 prob04 写回纪律（追加于 2026-09-11）

> 本节为登记补记，**不改动 §1–§13 原文**；与 `prob03/versions/assumption_v001/assumptions.md` 的「团队勘误 E1–E5」同批。

1. **模板 md5 的身份事实（实测复核）**：`data/附件5/result4-2.xlsx` 与 `result2.xlsx` **完全相同**
   （`b878ce2b016155f49486af25c51e8cab`）；`data/附件5/result4-3.xlsx` 与 `result3.xlsx` **完全相同**
   （`75be588e714646dde3102aa102382347`）。这是附录 5 的模板发放方式所致（题面明确 result4-2 对应问题 2、
   result4-3 对应问题 3），**不是文件损坏**，且与 §2/§10 的冻结指纹登记一致。
2. **写回纪律（prob04 必读）**：prob02 只写 `result2.xlsx`、prob03 只写 `result3.xlsx`；
   prob04 交付时**必须新写** `result4-2.xlsx` 与 `result4-3.xlsx`，
   **不得**把 prob02/prob03 的结果直接覆盖进这两个模板文件本身，否则会毁掉 prob02/prob03 的交付文件
   ——两个 md5 相同这一点使「误覆盖」无法通过文件差异被发现。
3. **结构一致性要求**：prob03 的 `result3.xlsx` 各表规模须与 prob02 的 `result2.xlsx` 一致——
   `计划购电量` 335×147、`充放电量` 展开后 2005×6（1 表头 + 334 天 × 6 块）、
   `紧急购电量` 按 `J_d` 展开（每日至少 1 行）、`调整购电量` 335×147 且列标签与 `计划购电量` **逐列相同**。
4. **prob03 前三阶段的登记缺口（已由团队勘误补齐）**：附件 3 的 `日期` 列稀疏
   （1460 行中 1095 行为空，须前向填充）与 A6 的 RMSE/相对误差样本口径
   （n = 8760 / 6570 / 4380 / 2190；相对误差 = `mean rel err (|实际| > 50 kW)`）。
   详见 `prob03/shared/problem_understanding.md` §2.1 与 `prob03/versions/assumption_v001/assumptions.md` 的「团队勘误」节。

---

## 15. prob03 计算产物的「总量」字段口径（追加于 2026-09-11，承接 prob03 团队勘误 E6/E7）

> 本节为**项目级口径登记**，与 `prob03/versions/assumption_v001/assumptions.md` 末尾的「团队勘误 E6/E7」同源；冲突时以 prob03 团队勘误为准。

1. **stdout 摘要 ≠ manifest 字段**：`code/run_prob03.py` 的 stdout 摘要按 **`D_full`（365 天）**统计，
   而 `run_manifest.json` 的 `total_*_kwh` 按 **`D_req`（334 天交付期）**统计（费用类字段已自带区分：
   `objective_yuan` 全期 / `delivery_cost_yuan` 交付期）。引用 kWh 类总量必须标明口径。
2. **`total_purchase_kwh` 装的是 `Σq`（最终购电量），不是 `Σb`（计划购电量）**。`run003` 实测：
   `Σq` 交付期 = `20,842,142.600809`（= `total_purchase_kwh`）；`Σb` 交付期 = `20,359,871.873818`（**无对应字段**）。
3. `run003` 实测对照（全期 / 交付期）：`b` 22,826,813.514589 / 20,359,871.873818；`q` 23,359,990.045333 / 20,842,142.600809；
   `q_em` 406,353.048856 / 391,274.485914；`spill` 2,153,482.408343 / 2,087,727.847547；`c` 7,075,623.932782 / 6,349,998.653729；
   `q_dis` 5,735,575.385552 / 5,143,498.909520。
4. **T7-3 披露项**：`prob03_v001_f001_run003/t7_tiebreak.json` 的 1460 层中，`throughput_unique` 为
   True **435** / False **1024** / **None 1**；唯一位 `None` 的是 **`adjustment` / `day_index=284`（2025-10-12）/ `hour=18`**，
   其 `primary_before_yuan = 0.0` ⇒ `ε = 1.754e-11` **低于 HiGHS 对偶分辨率** ⇒ 该层「最优面上的吐吐量上界」**无法判定**。
   属**探测能力限制、不是模型/实现缺陷**；处置：如实披露，**不得**为求唯一性调 `ε` 或更换 tie-break 规则（T7-4）。